-- *************************************************************************
-- AMERICAN POWER CONVERSION PowerNet-MIB
-- *************************************************************************
-- Copyright (c) 2012 American Power Conversion, Inc.
-- PowerNet is a Trademark of American Power Conversion Corp.
--
-- Title: APC TOP LEVEL PowerNet MIB
--
-- Version : 4.0.5
--
-- Generated by script: tomib.awk
--
-- Input File: powernetPS.mib
--
-- Created: Wednesday, January, 11, 2012
--
-- Revision History:
-- *************************************************************************

--          - v3.2.0 Added functionality for MasterSwitch Plus
--          - v3.3.0 Added functionality for MX28B (dcDM3) and 3-phase UPS
--          - v3.3.2 New traps for Symmetra PX UPS
-- 07/15/01 - v3.4.0 Added transfer switch
--          - v3.4.3 Added functionality for External and Integrated Environmental Monitor
-- 06/14/02 - v3.4.4 Added dcmim2(Siemens) branch, Battery Manager(Reading) traps, and
--                         Psx Traps for PDU and RM-PDU and Netlock branch/traps
-- 12/13/02 - v3.5.0 netlock - Initial support for netlock (nl). Traps 261-265 added.
--                   rPDU - Initial support for rPDU. Traps 266-283 added.
--                   rARU - Initial support for rARU.
--                   gateway - Initial support for gateway (gw). Traps 230-260, 284-297 added.
--                   ups - upsSyncCtrlGroup and upsState sections added.
-- 02/19/03 - v3.6.0 ups - UpsOutletGroups section added.  Traps 298-299 added.
--                   smw - Traps 300-305 added.
--                   rPDU - General OID description cleanups.
--                   gw - Updated SNMP support for gw. 
-- 05/21/03 - v3.6.1 ups - Updated SNMP support for ups.
--                   ems - Environmental Management System OIDs renamed from gateway (gw).
--                   raru - Updated SNMP support for raru.
-- 06/13/03 - v3.6.3 airFM - Initial support for airFM.  Traps 306-311 added.
--                   nl - Traps 261-265 removed.
-- 11/26/03 - v3.6.4 xPDU - Initial support for xPDU. Traps 312-344 added.
--                   airPA - Initial support for airPA.  Traps 306-311 modified for airPA use.
--                   airFM - AirFMStatus OIDs cleaned up.
-- 03/19/04 - v3.6.5 rPDU - Updated SNMP support for rPDU.
--                   airFM - AirFMGroup section added.
-- 05/13/04 - v3.6.6 ups - Added several upsAdvBattery OIDs.
--                   ems - Added emsStatusHardwareStatus and emsHardwareState traps 345-346.
--                   aru - Trap 228 redefined to aruDeviceConfigChange.
-- 08/04/04 - v3.6.7 ups - Added upsAdvConfigNumExternalBatteries and 
--                         upsAdvConfigSimpleSignalShutdowns.
--                   ce - Custom Event traps 347-352 added.
-- 11/22/04 - v3.6.8 ems - Many emsProbeConfig and emsProbeStatus OIDs added.
--                   ups - Traps 353-358 added.
--                   env - Traps 359-374 added. 
-- 01/26/05 - v3.6.9 battman - Initial support for battman, traps 375-380 added.
--                   xATS - Initial support for xATS, traps 381-478 added.
--                   generator - Initial support for generator.
--                   rPDU - Trap edits.
--                   xPDU - Trap edits.
-- 05/26/05 - v3.7.0 consolePortServer - Initial support for consolePortServer (cpsAP930x).
--                   xPDU - Cleaned up many descriptions.
--                   xATS - Cleaned up many descriptions.
--                   ups - Added several upsAdvConfig OIDs.
-- 09/28/05 - v3.8.0 modEnvMgr - Initial support for modEnvMgr (mem).
--                   rARU - Added functionality for Gen 2 ARU.
--                   ups/aru/mem - Traps 500-569 added.
--                   all - General cleanup on typos and spelling errors.
-- 01/04/06 - v3.8.1 rARU - Added functionality for Gen 2 ARU
-- 02/22/06 - v3.8.2 accessControl - Initial support for accessControl.
--                                   Traps 570-592 added.
--                   accessPX - Initial support for accessPX.
--                   airIR - Initial support for airIR and airIRAlarms.
--                   airIRRC - Initial support for airIRRC.
-- 05/24/06 - v3.8.4 apcLocalDisplay - Initial support for apcLocalDisplay.
--                   ups - UpsAdvOutputRedundancy, upsAdvOutputKVACapacity, 
--                         upsAdvConfigBasicSignalLowBatteryDuration, and
--                         upsAdvConfigBypassPhaseLockRequired OIDs added.
--                         UpsAdvConfigMinReturnRuntime SYNTAX changed.
--                         UPS trap numbers 600-623 added.
--                   em - New emConfigProbe, emConfigContact, emStatusProbe OIDs added.
--                   iem - New iemConfigProbe, iemConfigContact, iemStatusProbe OIDs added.
-- 08/31/06 - v3.8.5 airIRSC - Initial support for airIRSC.
--                   XPDU - XPDUBranchBreaker OIDs and xPDUBranchCurrent traps added.
-- 11/03/06 - v3.8.6 rPDU - Updated SNMP support for rPDU.
--                   accessPX - accessPXConfigCardFormat OID added.
--                   airIRSC - airIRSCUnitStatusCompressor added. 
-- 01/03/07 - v3.8.7 airIRRP - Initial support for airIRRP100 and airIRRP500.
-- 04/06/07 - v3.8.8 battMan - Updated SNMP support for Battery Manager, 
--                             battManConfigApplication OID deprecated.
--                   airIRRP - Added HeatAssistEnable to airIRRP100 and airIRRP500.
--                   ups - Added several upsDiagSubSys OIDs.
--                   iem - Added iemStatusProbeLocation OID.
--                   all - Cleaned up version history section.
-- 12/19/07 - v3.9.1 airFM - Added full SNMP support, deprecating some existing OIDs in
--                           favor of new structure.
-- 12/19/07 - v3.9.2 Added new OIDs for isxModularDistribution, isxModularPdu, airInRoomPerimeter
--                   airIRGen2, symmetraPX IDs, isxServers IDs, upsAdvConfig, upsDiagSubSysNetworkComCard,
--                   memInputsCommStatus, airIRRP100GroupSetpoints.  Added new SNMP Traps for 
--                   ISX Modular Distribution, and xATS.
-- 08/13/08 - v3.9.3 Added new OIDs for UPS HighPrec OIDs:
--                       upsHighPrecBattery, upsHighPrecInput, and upsHighPrecOutput.
--                   Added new OIDs for the 10kW the AIR IR Gen2:
--                       airIRG2RDT2ConfigUnitRoleOverride, airIRG2RDT2RunHoursUnit, 
--                       airIRG2GroupConfigNumberofBackupUnits, airIRG2GroupConfigRuntimeBalancingEnable,
--                       and airIRG2GroupConfigLoadAssistEnable for use by 10kW application.
--                   Added new traps apcInternalCommunicationFault and apcInternalCommunicationFaultCleared
--                       for use by the SUMX application.
--                   Updated descriptions in existing OIDs.
-- 09/25/08 - v3.9.4 Added new OIDs for Symmetra PX:
--                       upsParallelSystem, upsPhysicalLayout, upsAdvConfigMainsSetting, upsAdvConfigACWiringSetting,
--                       upsAdvConfigUpperOutputVoltTolerance, upsAdvConfigLowerOutputVoltTolerance, upsAdvConfigUpperBypassVoltTolerance
--                       upsAdvConfigLowerBypassVoltTolerance, upsAdvConfigOutofSyncBypassTransferDelay, upsAdvTestDiagnosticTime
--                       upsAdvTestDiagnosticDay, upsDiagSwitchGearBypassInputSwitchStatus, upsDiagSubFeedBreakerTable,
--                       upsDiagSubFeedBreakerTable, upsSideCarFrameLayoutTable, upsPowerFrameLayoutTable
--                   Added new OIDs for UPSs:
--                       upsBasicSystemStatus, upsAdvControlFlashAndBeep (appended new list options)
--                   Added new OIDs for the AC RP10kW:
--                       airIRG2RDT2ConfigUnitIdleOnCoolFail
--                   Added new OID for isxModularPDU device:
--                       isxModularPduDeviceTransformerPresent (appended new list option)
-- 02/24/09 - v3.9.5 Added new OIDs for the UPS Integrated ATS product, Air IRSC product, added new Traps for UPS support
--                       and fixed MIB compilier warnings.
-- 02/24/09 - v3.9.6 Added new Traps and mtrapargs for the ISXC Trap Notification support.
-- 09/18/09 - v3.9.8 Added new OIDs for the InRoom C7000 Air product.
-- 04/14/10 - v3.9.9 Added new rPDU2 device and modified some rPDU OIDs.
-- 06/22/10 - v4.0.0 Added traps 638 through 651 to support ATS.
--                   Updated control OIDs for rPDU2g
--                   Updates to support PX100kW UPS.
--                   Added traps 756 and 757 to support PX100kW UPS.
--                   Added upsAdvBattery, upsHighPrecBattery, and upsDiagBattery OIDs to support PX250kW/PX500kW UPS.
-- 06/30/10 - v4.0.1 Added new OID's upsAdvBatteryFullCapacity, upsAdvInputNominalFrequency, upsAdvInputNominalVoltage,
--                   upsAdvInputBypassNominalFrequency, upsAdvInputBypassNominalVoltage, upsBasicSystemInternalTemperature,
--                   upsAdvOutputNominalFrequency, upsAdvOutputActivePower and upsAdvOutputApparentPower. 
--                   Added traps 734 to 739 to support Galaxy 300 and Galaxy 7000 UPS.
--                   Added SyOid's galaxy300UPS10kVA33, galaxy300UPS15kVA33, galaxy300UPS20kVA33, 
--                   galaxy300UPS30kVA33, galaxy300UPS40kVA33, galaxy300UPS10kVA31, galaxy300UPS15kVA31, 
--                   galaxy300UPS20kVA31 and galaxy300UPS30kVA31,galaxy7000UPS200kVA,galaxy7000UPS250kVA,
--                   galaxy7000UPS300kVA,galaxy7000UPS400kVA,galaxy7000UPS500kVA,galaxy7000SSC800kVA,
--                   galaxy7000SSC1200kVA and galaxy7000SSC2000kVA.                    
-- 10/27/10 - v4.0.2 Added Idle on Cool Fail and Fan Speed Control OIDs for the InRow ACRC.
--                   Added new OID's for Odin UPS upsAdvInputStatisticsTable, upsAdvInputApparentPower,
--                   upsAdvInputVoltageTHD, upsAdvInputBypassVoltageTHD, upsAdvInputPeakCurrent, upsAdvInputBypassPeakCurrent,
--                   upsAdvOutputStatisticsTable, upsAdvOutputPeakCurrent, upsAdvOutputCurrentTHD, upsAdvOutputCrestFactor,
--                   upsAdvStateTotaltimeonbattery, upsAdvStateTotaltimeonbypass, upsAdvStateTotaltimeonNormal,
--                   upsAdvStateNumberoftimesonbattery, upsAdvStateNumberoftimesbypass, upsAdvStateNumberoftimesNormal,
--                   subfeedBreakerUpperAcceptPowerCritical, upsParallelInputMaximumCurrent, upsParallelTotalOutputPower,
--                   upsParallelTotalOutputApparentPower, upsParallelInputCurrent, upsParallelInputActivePower,
--                   upsParallelInputApparentPower, upsParallelInputVoltage, upsParallelInputMaxVoltage, 
--                   upsParallelInputMaxCurrent, upsParallelInputTotalActivePower, upsParallelInputTotalApparentPower,
--                   upsParallelOutputCurrent, upsParallelOutputLoad, upsParallelOutputPercentLoad, upsParallelOutputPower,
--                   upsParallelOutputApparentPower, upsParallelDiagSubSysBreakerStatus, upsParallelDiagSubSysBreakerName 
--                   and upsParallelOutputTotalPercentLoad. 
--                   Modified the OID upsAdvConfigOutputFreqRange and upsParallelSysRedundancy. 
-- 01/13/11 - v4.0.3 Added new oids, upsHighPrecOutputEfficiency and upsHighPrecOutputEnergyUsage.
--                   Added green mode for bit 51 of upsBasicStateOutputState.
--                   Added traps 758 to 763 to support UPS firmware update.
--                   Deprecated all OIDs off branch mfiletransfer
--                   Added rPDU2 Metered Outlet Data
-- mm/dd/yy - v4.0.4 Updated several rPDU2 and rPDU OIDs.
-- 12/07/11 - v4.0.5 Added new OID's for SYPX upsPhaseOutputPowerFactor and symmetraPxDisplay. 
--					 Added SYS OID's for different Caphorn models galaxy5000UPS20KVA, galaxy5000UPS30KVA, galaxy5000UPS40KVA           
--					 galaxy5000UPS50KVA, galaxy5000UPS60KVA , galaxy5000UPS80KVA, galaxy5000UPS100KVA, galaxy5000UPS120KVA
--					 galaxy5000UPS130KVA, galaxy5500UPS20KVA, galaxy5500UPS30KVA, galaxy5500UPS40KVA, galaxy5500UPS50KVA
--					 galaxy5500UPS60KVA, galaxy5500UPS80KVA, galaxy5500UPS100KVA, galaxy5500UPS120KVA, galaxy5500UPS130KVA    
--					 and new OID upsAdvStateEcomode      	

-- ********************************************************************************************
-- ********************************************************************************************
-- PowerNet-MIB { iso org(3) dod(6) internet(1) private(4)
--    enterprises(1) apc(318) }

PowerNet-MIB DEFINITIONS ::= BEGIN

IMPORTS
   enterprises, IpAddress, Gauge, TimeTicks             FROM RFC1155-SMI
   DisplayString                                        FROM RFC1213-MIB
   OBJECT-TYPE                                          FROM RFC-1212
   TRAP-TYPE                                            FROM RFC-1215;

apc                            OBJECT IDENTIFIER ::=  { enterprises 318 }

products                       OBJECT IDENTIFIER ::=  { apc 1 }
apcmgmt                        OBJECT IDENTIFIER ::=  { apc 2 }

hardware                       OBJECT IDENTIFIER ::=  { products 1 }
software                       OBJECT IDENTIFIER ::=  { products 2 }
system                         OBJECT IDENTIFIER ::=  { products 3 }
experimental                   OBJECT IDENTIFIER ::=  { products 4 }

mconfig                        OBJECT IDENTIFIER ::=  { apcmgmt 1 }
mcontrol                       OBJECT IDENTIFIER ::=  { apcmgmt 2 }
mtrapargs                      OBJECT IDENTIFIER ::=  { apcmgmt 3 }
mfiletransfer                  OBJECT IDENTIFIER ::=  { apcmgmt 4 }

mconfigClock                   OBJECT IDENTIFIER ::=  { mconfig 6 }

mfiletransferStatus            OBJECT IDENTIFIER ::=  { mfiletransfer 1 }
mfiletransferConfig            OBJECT IDENTIFIER ::=  { mfiletransfer 2 }
mfiletransferControl           OBJECT IDENTIFIER ::=  { mfiletransfer 3 }

mfiletransferConfigSettings    OBJECT IDENTIFIER ::=  { mfiletransferConfig 1 }
mfiletransferConfigTFTP        OBJECT IDENTIFIER ::=  { mfiletransferConfig 2 }
mfiletransferConfigFTP         OBJECT IDENTIFIER ::=  { mfiletransferConfig 3 }

ups                            OBJECT IDENTIFIER ::=  { hardware 1 }
measureUps                     OBJECT IDENTIFIER ::=  { hardware 2 }
miniSNMPadapter                OBJECT IDENTIFIER ::=  { hardware 3 }
masterswitch                   OBJECT IDENTIFIER ::=  { hardware 4 }
masterswitchVM                 OBJECT IDENTIFIER ::=  { hardware 5 }
masterswitchMSP                OBJECT IDENTIFIER ::=  { hardware 6 }
dcDM3                          OBJECT IDENTIFIER ::=  { hardware 7 }
automaticTransferSwitch        OBJECT IDENTIFIER ::=  { hardware 8 }
dc2                            OBJECT IDENTIFIER ::=  { hardware 9 }
environmentalMonitor           OBJECT IDENTIFIER ::=  { hardware 10 }
netlock                        OBJECT IDENTIFIER ::=  { hardware 11 }
rPDU                           OBJECT IDENTIFIER ::=  { hardware 12 }
airConditioners                OBJECT IDENTIFIER ::=  { hardware 13 }
rARU                           OBJECT IDENTIFIER ::=  { hardware 14 }
xPDU                           OBJECT IDENTIFIER ::=  { hardware 15 }
battMan                        OBJECT IDENTIFIER ::=  { hardware 16 }
xATS                           OBJECT IDENTIFIER ::=  { hardware 17 }
generator                      OBJECT IDENTIFIER ::=  { hardware 18 }
consolePortServer              OBJECT IDENTIFIER ::=  { hardware 19 }
accessControl                  OBJECT IDENTIFIER ::=  { hardware 20 }
apcLocalDisplay                OBJECT IDENTIFIER ::=  { hardware 21 }
isxModularDistribution         OBJECT IDENTIFIER ::=  { hardware 22 }
isxModularPdu                  OBJECT IDENTIFIER ::=  { hardware 23 }


universalInputOutput           OBJECT IDENTIFIER ::=  { hardware 25 }

rPDU2                          OBJECT IDENTIFIER ::=  { hardware 26 }

powerNetSubAgent               OBJECT IDENTIFIER ::=  { software 1 }

powerNetSoftwareSystem         OBJECT IDENTIFIER ::=  { powerNetSubAgent 1 }
powerNetSoftwareConfig         OBJECT IDENTIFIER ::=  { powerNetSubAgent 2 }

backUPS                        OBJECT IDENTIFIER ::=  { system  1 }
smartUPS                       OBJECT IDENTIFIER ::=  { system  2 }
matrixUPS                      OBJECT IDENTIFIER ::=  { system  3 }
masterSwitch                   OBJECT IDENTIFIER ::=  { system  4 }
symmetraUPS                    OBJECT IDENTIFIER ::=  { system  5 }
dp100E                         OBJECT IDENTIFIER ::=  { system  6 }
dp300E                         OBJECT IDENTIFIER ::=  { system  7 }
monitors                       OBJECT IDENTIFIER ::=  { system  8 }
redundantSwitch                OBJECT IDENTIFIER ::=  { system  9 }
dcPower                        OBJECT IDENTIFIER ::=  { system  10 }
automaticXferSwitch            OBJECT IDENTIFIER ::=  { system  11 }
netLock                        OBJECT IDENTIFIER ::=  { system  12 }
symmetra3PhaseUPS              OBJECT IDENTIFIER ::=  { system  13 }
networkAir                     OBJECT IDENTIFIER ::=  { system  14 }
infraStruXurePDU               OBJECT IDENTIFIER ::=  { system  15 }
ais5000UPS                     OBJECT IDENTIFIER ::=  { system  16 }
smartUPS3Phase                 OBJECT IDENTIFIER ::=  { system  17 }
battManager                    OBJECT IDENTIFIER ::=  { system  18 }
infraStruXureATS               OBJECT IDENTIFIER ::=  { system  19 }
conPortServ                    OBJECT IDENTIFIER ::=  { system  20 }
gutor                          OBJECT IDENTIFIER ::=  { system  21 }
accControl                     OBJECT IDENTIFIER ::=  { system  22 }
symmetraPX                     OBJECT IDENTIFIER ::=  { system  23 }
isxModDistribution             OBJECT IDENTIFIER ::=  { system  24 }
isxServers                     OBJECT IDENTIFIER ::=  { system  25 }
smartUPS2                      OBJECT IDENTIFIER ::=  { system  27 }
galaxy                         OBJECT IDENTIFIER ::=  { system  28 }

battManIdent                   OBJECT IDENTIFIER ::=  { battMan 1 }
battManSystemCalib             OBJECT IDENTIFIER ::=  { battMan 2 }
battManUnitCalib               OBJECT IDENTIFIER ::=  { battMan 3 }
battManStringCalib             OBJECT IDENTIFIER ::=  { battMan 4 }
battManBatteryCalib            OBJECT IDENTIFIER ::=  { battMan 5 }
battManConfig                  OBJECT IDENTIFIER ::=  { battMan 6 }
battManAlarm                   OBJECT IDENTIFIER ::=  { battMan 7 }
battManSystemStatus            OBJECT IDENTIFIER ::=  { battMan 8 }
battManStringStatus            OBJECT IDENTIFIER ::=  { battMan 9 }
battManBatteryStatus           OBJECT IDENTIFIER ::=  { battMan 10 }
battManInputContactStatus      OBJECT IDENTIFIER ::=  { battMan 11 }
battManControl                 OBJECT IDENTIFIER ::=  { battMan 12 }
battManTestResults             OBJECT IDENTIFIER ::=  { battMan 13 }
battManUnitStatus              OBJECT IDENTIFIER ::=  { battMan 14 }

xPDUIdent                      OBJECT IDENTIFIER ::=  { xPDU 1 }
xPDUDevice                     OBJECT IDENTIFIER ::=  { xPDU 2 }
xPDUACMonitoringPoint          OBJECT IDENTIFIER ::=  { xPDU 3 }
xPDUCircuitBreakers            OBJECT IDENTIFIER ::=  { xPDU 4 }
xPDUInputContacts              OBJECT IDENTIFIER ::=  { xPDU 5 }
xPDUOutputRelays               OBJECT IDENTIFIER ::=  { xPDU 6 }
xPDUMiscGroup                  OBJECT IDENTIFIER ::=  { xPDU 7 }

xPDUMainInput                  OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 1 }
xPDUBypassInput                OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 2 }
xPDUUPSInput                   OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 3 }
xPDUSystemOutput               OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 4 }
xPDUGroundMonitorPoint         OBJECT IDENTIFIER ::=  { xPDUACMonitoringPoint 5 }

xPDUSystemBreakers             OBJECT IDENTIFIER ::=  { xPDUCircuitBreakers 1 }
xPDUBranchBreakers             OBJECT IDENTIFIER ::=  { xPDUCircuitBreakers 2 }

xATSIdent                      OBJECT IDENTIFIER ::=  { xATS 1 }
xATSDevice                     OBJECT IDENTIFIER ::=  { xATS 2 }
xATSSwitch                     OBJECT IDENTIFIER ::=  { xATS 3 }
xATSACMonitoringPoint          OBJECT IDENTIFIER ::=  { xATS 4 }
xATSTesting                    OBJECT IDENTIFIER ::=  { xATS 5 }
xATSInputContacts              OBJECT IDENTIFIER ::=  { xATS 6 }
xATSOutputRelays               OBJECT IDENTIFIER ::=  { xATS 7 }
xATSMisc                       OBJECT IDENTIFIER ::=  { xATS 8 }

xATSSwitchStatus               OBJECT IDENTIFIER ::=  { xATSSwitch 1 }
xATSSwitchSettings             OBJECT IDENTIFIER ::=  { xATSSwitch 2 }
xATSSwitchTimers               OBJECT IDENTIFIER ::=  { xATSSwitch 3 }
xATSSwitchBlockMap             OBJECT IDENTIFIER ::=  { xATSSwitch 4 }
xATSSwitchStatistics           OBJECT IDENTIFIER ::=  { xATSSwitch 5 }

xATSSource1                    OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 1 }
xATSSource2                    OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 2 }
xATSSystemOutput               OBJECT IDENTIFIER ::=  { xATSACMonitoringPoint 3 }

xATSTestingStatus              OBJECT IDENTIFIER ::=  { xATSTesting 1 }
xATSTestingResults             OBJECT IDENTIFIER ::=  { xATSTesting 2 }
xATSTestingSchedule            OBJECT IDENTIFIER ::=  { xATSTesting 3 }
xATSTestingSimulatePowerFail   OBJECT IDENTIFIER ::=  { xATSTesting 4 }

xATSGenerator                  OBJECT IDENTIFIER ::=  { generator 1 }

xATSGeneratorIdent             OBJECT IDENTIFIER ::=  { xATSGenerator 1 }
xATSGeneratorStatus            OBJECT IDENTIFIER ::=  { xATSGenerator 2 }
xATSGeneratorAdvStatus         OBJECT IDENTIFIER ::=  { xATSGenerator 3 }
xATSGeneratorOutput            OBJECT IDENTIFIER ::=  { xATSGenerator 4 }
xATSGeneratorSettings          OBJECT IDENTIFIER ::=  { xATSGenerator 5 }
xATSGeneratorService           OBJECT IDENTIFIER ::=  { xATSGenerator 6 }
xATSGeneratorFuelSystem        OBJECT IDENTIFIER ::=  { xATSGenerator 7 }

cpsAP930x                      OBJECT IDENTIFIER ::=  { consolePortServer 1 }

cpsAP930xSys                   OBJECT IDENTIFIER ::=  { cpsAP930x 1 }
cpsAP930xConf                  OBJECT IDENTIFIER ::=  { cpsAP930x 2 }
cpsAP930xInfo                  OBJECT IDENTIFIER ::=  { cpsAP930x 3 }
cpsAP930xAdm                   OBJECT IDENTIFIER ::=  { cpsAP930x 4 }



smartUPS250                    OBJECT IDENTIFIER ::=  { smartUPS  1 }
smartUPS400                    OBJECT IDENTIFIER ::=  { smartUPS  2 }
smartUPS600                    OBJECT IDENTIFIER ::=  { smartUPS  3 }
smartUPS900                    OBJECT IDENTIFIER ::=  { smartUPS  4 }
smartUPS1250                   OBJECT IDENTIFIER ::=  { smartUPS  5 }
smartUPS2000                   OBJECT IDENTIFIER ::=  { smartUPS  6 }

smartUPS450                    OBJECT IDENTIFIER ::=  { smartUPS  7 }
smartUPS700                    OBJECT IDENTIFIER ::=  { smartUPS  8 }
smartUPS1000                   OBJECT IDENTIFIER ::=  { smartUPS  9 }
smartUPS1400                   OBJECT IDENTIFIER ::=  { smartUPS  10 }
smartUPS2200                   OBJECT IDENTIFIER ::=  { smartUPS  11 }
smartUPS3000                   OBJECT IDENTIFIER ::=  { smartUPS  12 }
smartUPS5000                   OBJECT IDENTIFIER ::=  { smartUPS  13 }
smartUPS7500                   OBJECT IDENTIFIER ::=  { smartUPS  14 }
smartUPS10000                  OBJECT IDENTIFIER ::=  { smartUPS  15 }
smartUPS1500                   OBJECT IDENTIFIER ::=  { smartUPS  16 }
smartUPS3000DSP                OBJECT IDENTIFIER ::=  { smartUPS  17 }
smartUPS5000DSP                OBJECT IDENTIFIER ::=  { smartUPS  18 }
smartUPS8000                   OBJECT IDENTIFIER ::=  { smartUPS  19 }

matrixUPS3000                  OBJECT IDENTIFIER ::=  { matrixUPS 1 }
matrixUPS5000                  OBJECT IDENTIFIER ::=  { matrixUPS 2 }

masterSwitchV1                 OBJECT IDENTIFIER ::=  { masterSwitch 1}
masterSwitchV2                 OBJECT IDENTIFIER ::=  { masterSwitch 2}
masterSwitchVM                 OBJECT IDENTIFIER ::=  { masterSwitch 3}
masterSwitchMSP                OBJECT IDENTIFIER ::=  { masterSwitch 4}
masterSwitchrPDU               OBJECT IDENTIFIER ::=  { masterSwitch 5}
masterSwitchrPDU2              OBJECT IDENTIFIER ::=  { masterSwitch 6}

symmetraUPS4kVA                OBJECT IDENTIFIER ::=  { symmetraUPS 1 }
symmetraUPS8kVA                OBJECT IDENTIFIER ::=  { symmetraUPS 2 }
symmetraUPS12kVA               OBJECT IDENTIFIER ::=  { symmetraUPS 3 }
symmetraUPS16kVA               OBJECT IDENTIFIER ::=  { symmetraUPS 4 }

environmental                  OBJECT IDENTIFIER ::=  { monitors  1 }
environmentalMgtSystem         OBJECT IDENTIFIER ::=  { monitors  2 }
emu2                           OBJECT IDENTIFIER ::=  { monitors  3 }
mem                            OBJECT IDENTIFIER ::=  { monitors  4 }

dm3                            OBJECT IDENTIFIER ::=  { dcPower  1 }
dcmim2                         OBJECT IDENTIFIER ::=  { dcPower  2 }

symmetra3PhaseUPS40kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 1 }
symmetra3PhaseUPS60kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 2 }
symmetra3PhaseUPS80kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 3 }
symmetra3PhaseUPS20kVA         OBJECT IDENTIFIER ::=  { symmetra3PhaseUPS 4 }

airFMSeries                    OBJECT IDENTIFIER ::=  { networkAir 1 }
rackAirRemovalUnit             OBJECT IDENTIFIER ::=  { networkAir 2 }
airPASeries                    OBJECT IDENTIFIER ::=  { networkAir 3 }  
airIRSC100Series               OBJECT IDENTIFIER ::=  { networkAir 4 }  
airIRRC100Series               OBJECT IDENTIFIER ::=  { networkAir 5 }  
airIRRP100Series               OBJECT IDENTIFIER ::=  { networkAir 6 }  
airIRRP500Series               OBJECT IDENTIFIER ::=  { networkAir 7 }  
airIRRD100Series               OBJECT IDENTIFIER ::=  { networkAir 8 }
airInRoomPerimeter             OBJECT IDENTIFIER ::=  { networkAir 9 }

ais5000UPS10kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  1 }
ais5000UPS20kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  2 }
ais5000UPS30kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  3 }
ais5000UPS40kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  4 }
ais5000UPS60kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  5 }
ais5000UPS80kVA                OBJECT IDENTIFIER ::=  { ais5000UPS  6 }
ais5000UPS100kVA               OBJECT IDENTIFIER ::=  { ais5000UPS  7 }

smartUPS3Phase10kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  1 }
smartUPS3Phase15kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  2 }
smartUPS3Phase20kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  3 }
smartUPS3Phase30kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  4 }
smartUPS3Phase40kVA            OBJECT IDENTIFIER ::=  { smartUPS3Phase  5 }

galaxy7000UPS200kVA            OBJECT IDENTIFIER ::=  { galaxy 1 }
galaxy7000UPS250kVA            OBJECT IDENTIFIER ::=  { galaxy 2 }
galaxy7000UPS300kVA            OBJECT IDENTIFIER ::=  { galaxy 3 }
galaxy7000UPS400kVA            OBJECT IDENTIFIER ::=  { galaxy 4 }
galaxy7000UPS500kVA            OBJECT IDENTIFIER ::=  { galaxy 5 }
galaxy7000SSC800kVA            OBJECT IDENTIFIER ::=  { galaxy 6 }
galaxy7000SSC1200kVA           OBJECT IDENTIFIER ::=  { galaxy 7 }
galaxy7000SSC2000kVA           OBJECT IDENTIFIER ::=  { galaxy 8 }
galaxy300UPS10kVA33            OBJECT IDENTIFIER ::=  { galaxy 9 }
galaxy300UPS15kVA33            OBJECT IDENTIFIER ::=  { galaxy 10 }
galaxy300UPS20kVA33            OBJECT IDENTIFIER ::=  { galaxy 11 }
galaxy300UPS30kVA33            OBJECT IDENTIFIER ::=  { galaxy 12 }
galaxy300UPS40kVA33            OBJECT IDENTIFIER ::=  { galaxy 13 }
galaxy300UPS10kVA31            OBJECT IDENTIFIER ::=  { galaxy 14 }
galaxy300UPS15kVA31            OBJECT IDENTIFIER ::=  { galaxy 15 }
galaxy300UPS20kVA31            OBJECT IDENTIFIER ::=  { galaxy 16 }
galaxy300UPS30kVA31            OBJECT IDENTIFIER ::=  { galaxy 17 }

galaxy5000UPS20KVA             OBJECT IDENTIFIER ::=  { galaxy 18 }
galaxy5000UPS30KVA             OBJECT IDENTIFIER ::=  { galaxy 19 }
galaxy5000UPS40KVA             OBJECT IDENTIFIER ::=  { galaxy 20 }
galaxy5000UPS50KVA             OBJECT IDENTIFIER ::=  { galaxy 21 }
galaxy5000UPS60KVA             OBJECT IDENTIFIER ::=  { galaxy 22 }
galaxy5000UPS80KVA             OBJECT IDENTIFIER ::=  { galaxy 23 }
galaxy5000UPS100KVA            OBJECT IDENTIFIER ::=  { galaxy 24 }
galaxy5000UPS120KVA            OBJECT IDENTIFIER ::=  { galaxy 25 }
galaxy5000UPS130KVA            OBJECT IDENTIFIER ::=  { galaxy 26 }
galaxy5500UPS20KVA             OBJECT IDENTIFIER ::=  { galaxy 27 }
galaxy5500UPS30KVA             OBJECT IDENTIFIER ::=  { galaxy 28 }
galaxy5500UPS40KVA             OBJECT IDENTIFIER ::=  { galaxy 29 }
galaxy5500UPS50KVA             OBJECT IDENTIFIER ::=  { galaxy 30 }
galaxy5500UPS60KVA             OBJECT IDENTIFIER ::=  { galaxy 31 }
galaxy5500UPS80KVA             OBJECT IDENTIFIER ::=  { galaxy 32 }
galaxy5500UPS100KVA            OBJECT IDENTIFIER ::=  { galaxy 33 }
galaxy5500UPS120KVA            OBJECT IDENTIFIER ::=  { galaxy 34 }
galaxy5500UPS130KVA            OBJECT IDENTIFIER ::=  { galaxy 35 }




conPortServAP930x              OBJECT IDENTIFIER ::=  { conPortServ 1 }

gutorPEW                       OBJECT IDENTIFIER ::=  { gutor 1 }
gutorPDW                       OBJECT IDENTIFIER ::=  { gutor 2 }
gutorWEW                       OBJECT IDENTIFIER ::=  { gutor 3 }
gutorWDW                       OBJECT IDENTIFIER ::=  { gutor 4 }
gutorSDC                       OBJECT IDENTIFIER ::=  { gutor 5 }

upsIdent                       OBJECT IDENTIFIER ::=  { ups 1 }
upsBattery                     OBJECT IDENTIFIER ::=  { ups 2 }
upsInput                       OBJECT IDENTIFIER ::=  { ups 3 }
upsOutput                      OBJECT IDENTIFIER ::=  { ups 4 }
upsConfig                      OBJECT IDENTIFIER ::=  { ups 5 }
upsControl                     OBJECT IDENTIFIER ::=  { ups 6 }
upsTest                        OBJECT IDENTIFIER ::=  { ups 7 }
upsComm                        OBJECT IDENTIFIER ::=  { ups 8 }
upsPhase                       OBJECT IDENTIFIER ::=  { ups 9 }
upsSyncCtrlGroup               OBJECT IDENTIFIER ::=  { ups 10 }
upsState                       OBJECT IDENTIFIER ::=  { ups 11 }
upsOutletGroups                OBJECT IDENTIFIER ::=  { ups 12 }
upsDiagnostics                 OBJECT IDENTIFIER ::=  { ups 13 }
upsParallelSystem              OBJECT IDENTIFIER ::=  { ups 14 }
upsPhysicalLayout              OBJECT IDENTIFIER ::=  { ups 15 }    
upsIntegratedATS               OBJECT IDENTIFIER ::=  { ups 16 }

upsBasicIdent                  OBJECT IDENTIFIER ::=  { upsIdent 1 }
upsAdvIdent                    OBJECT IDENTIFIER ::=  { upsIdent 2 }

upsBasicBattery                OBJECT IDENTIFIER ::=  { upsBattery 1 }
upsAdvBattery                  OBJECT IDENTIFIER ::=  { upsBattery 2 }
upsHighPrecBattery             OBJECT IDENTIFIER ::=  { upsBattery 3 }

upsBasicInput                  OBJECT IDENTIFIER ::=  { upsInput 1 }
upsAdvInput                    OBJECT IDENTIFIER ::=  { upsInput 2 }
upsHighPrecInput               OBJECT IDENTIFIER ::=  { upsInput 3 }

upsBasicOutput                 OBJECT IDENTIFIER ::=  { upsOutput 1 }
upsAdvOutput                   OBJECT IDENTIFIER ::=  { upsOutput 2 }
upsHighPrecOutput              OBJECT IDENTIFIER ::=  { upsOutput 3 }

upsBasicConfig                 OBJECT IDENTIFIER ::=  { upsConfig 1 }
upsAdvConfig                   OBJECT IDENTIFIER ::=  { upsConfig 2 }


upsBasicControl                OBJECT IDENTIFIER ::=  { upsControl 1 }
upsAdvControl                  OBJECT IDENTIFIER ::=  { upsControl 2 }

upsBasicTest                   OBJECT IDENTIFIER ::=  { upsTest 1 }
upsAdvTest                     OBJECT IDENTIFIER ::=  { upsTest 2 }

upsPhaseResetValues            OBJECT IDENTIFIER ::=  { upsPhase 1 }
upsPhaseInput                  OBJECT IDENTIFIER ::=  { upsPhase 2 }
upsPhaseOutput                 OBJECT IDENTIFIER ::=  { upsPhase 3 }

upsSyncCtrlGroupConfig         OBJECT IDENTIFIER ::=  { upsSyncCtrlGroup 1 }
upsSyncCtrlGroupStatus         OBJECT IDENTIFIER ::=  { upsSyncCtrlGroup 2 }

upsBasicState                  OBJECT IDENTIFIER ::=  { upsState 1 }
upsAdvState                    OBJECT IDENTIFIER ::=  { upsState 2 }

upsOutletGroupStatus           OBJECT IDENTIFIER ::=  { upsOutletGroups 1 }
upsOutletGroupConfig           OBJECT IDENTIFIER ::=  { upsOutletGroups 2 }
upsOutletGroupControl          OBJECT IDENTIFIER ::=  { upsOutletGroups 3 }

upsDiagnosticIM                OBJECT IDENTIFIER ::=  { upsDiagnostics 1 }
upsDiagnosticPowerModules      OBJECT IDENTIFIER ::=  { upsDiagnostics 2 }
upsDiagnosticBatteries         OBJECT IDENTIFIER ::=  { upsDiagnostics 3 }
upsDiagnosticSubsystem         OBJECT IDENTIFIER ::=  { upsDiagnostics 4 }
upsDiagnosticExternalDevices   OBJECT IDENTIFIER ::=  { upsDiagnostics 5 }
upsDiagnosticComBus            OBJECT IDENTIFIER ::=  { upsDiagnostics 6 }

upsDiagSwitchGear              OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 1 }
upsDiagMCCBBox                 OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 2 }
upsDiagTransformer             OBJECT IDENTIFIER ::=  { upsDiagnosticExternalDevices 3 }

mUpsEnviron                    OBJECT IDENTIFIER ::=  { measureUps 1 }
mUpsContact                    OBJECT IDENTIFIER ::=  { measureUps 2 }

serialPort                     OBJECT IDENTIFIER ::=  { miniSNMPadapter 1}

serialPort1                    OBJECT IDENTIFIER ::=  { serialPort 1}
serialPort2                    OBJECT IDENTIFIER ::=  { serialPort 2}

serialPort2Config              OBJECT IDENTIFIER ::=  { serialPort2 1}
serialPort2Control             OBJECT IDENTIFIER ::=  { serialPort2 2}

sPDUIdent                      OBJECT IDENTIFIER ::=  { masterswitch 1 }
sPDUMasterControl              OBJECT IDENTIFIER ::=  { masterswitch 2 }    
sPDUMasterConfig               OBJECT IDENTIFIER ::=  { masterswitch 3 }
sPDUOutletControl              OBJECT IDENTIFIER ::=  { masterswitch 4 }
sPDUOutletConfig               OBJECT IDENTIFIER ::=  { masterswitch 5 }

sPDUIdentVM                    OBJECT IDENTIFIER ::=  { masterswitchVM 1 }
sPDUMasterControlVM            OBJECT IDENTIFIER ::=  { masterswitchVM 2 }    
sPDUMasterConfigVM             OBJECT IDENTIFIER ::=  { masterswitchVM 3 }
sPDUMasterStatusVM             OBJECT IDENTIFIER ::=  { masterswitchVM 4 }
sPDUOutletControlVM            OBJECT IDENTIFIER ::=  { masterswitchVM 5 }
sPDUOutletConfigVM             OBJECT IDENTIFIER ::=  { masterswitchVM 6 }
sPDUOutletStatusVM             OBJECT IDENTIFIER ::=  { masterswitchVM 7 }

sPDUIdentMSP                   OBJECT IDENTIFIER ::=  { masterswitchMSP 1 }
sPDUMasterControlMSP           OBJECT IDENTIFIER ::=  { masterswitchMSP 2 }    
sPDUMasterConfigMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 3 }
sPDUMasterStatusMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 4 }
sPDUOutletControlMSP           OBJECT IDENTIFIER ::=  { masterswitchMSP 5 }
sPDUOutletConfigMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 6 }
sPDUOutletStatusMSP            OBJECT IDENTIFIER ::=  { masterswitchMSP 7 }

sPDUOutletConfigMSPall         OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 1 }
sPDUOutletConfigMSPgs          OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 2 }
sPDUOutletConfigMSPannun       OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 3 }
sPDUOutletConfigMSPmups        OBJECT IDENTIFIER ::=  { sPDUOutletConfigMSP 4 }

rPDUIdent                      OBJECT IDENTIFIER ::=  { rPDU 1 }
rPDULoad                       OBJECT IDENTIFIER ::=  { rPDU 2 } 
rPDUOutlet                     OBJECT IDENTIFIER ::=  { rPDU 3 }
rPDUPowerSupply                OBJECT IDENTIFIER ::=  { rPDU 4 }
rPDUStatus                     OBJECT IDENTIFIER ::=  { rPDU 5 }
 
rPDULoadDevice                 OBJECT IDENTIFIER ::=  { rPDULoad 1 }
rPDULoadPhaseConfig            OBJECT IDENTIFIER ::=  { rPDULoad 2 }    
rPDULoadStatus                 OBJECT IDENTIFIER ::=  { rPDULoad 3 }
rPDULoadBankConfig             OBJECT IDENTIFIER ::=  { rPDULoad 4 }    

rPDUOutletDevice               OBJECT IDENTIFIER ::=  { rPDUOutlet 1 }
rPDUOutletPhase                OBJECT IDENTIFIER ::=  { rPDUOutlet 2 }
rPDUOutletControl              OBJECT IDENTIFIER ::=  { rPDUOutlet 3 }
rPDUOutletConfig               OBJECT IDENTIFIER ::=  { rPDUOutlet 4 }    
rPDUOutletStatus               OBJECT IDENTIFIER ::=  { rPDUOutlet 5 }
rPDUOutletBank                 OBJECT IDENTIFIER ::=  { rPDUOutlet 6 }

rPDUPowerSupplyDevice          OBJECT IDENTIFIER ::=  { rPDUPowerSupply 1 }

dm3Ident                       OBJECT IDENTIFIER ::=  { dcDM3 1 }
dm3Config                      OBJECT IDENTIFIER ::=  { dcDM3 2 }
dm3Status                      OBJECT IDENTIFIER ::=  { dcDM3 3 }

dm3IdentSystem                 OBJECT IDENTIFIER ::=  { dm3Ident 1}

dm3ConfigSystem                OBJECT IDENTIFIER ::=  { dm3Config 1 }
dm3ConfigLVD                   OBJECT IDENTIFIER ::=  { dm3Config 2 }
dm3ConfigBattery               OBJECT IDENTIFIER ::=  { dm3Config 3 }
dm3ConfigPowerModules          OBJECT IDENTIFIER ::=  { dm3Config 4 }
dm3ConfigRelays                OBJECT IDENTIFIER ::=  { dm3Config 5 }
dm3ConfigDistribution          OBJECT IDENTIFIER ::=  { dm3Config 6 }

dm3ConfigRectifier             OBJECT IDENTIFIER ::=  { dm3ConfigPowerModules 1 }
dm3ConfigConverter             OBJECT IDENTIFIER ::=  { dm3ConfigPowerModules 2 }

dm3ConfigRectThresh            OBJECT IDENTIFIER ::=  { dm3ConfigRectifier 1 }
dm3ConfigRectAlarms            OBJECT IDENTIFIER ::=  { dm3ConfigRectifier 2 }

dm3ConfigConvThresh            OBJECT IDENTIFIER ::=  { dm3ConfigConverter 1 }
dm3ConfigConvAlarms            OBJECT IDENTIFIER ::=  { dm3ConfigConverter 2 }

dm3ConfigOutputRelays          OBJECT IDENTIFIER ::=  { dm3ConfigRelays 1 }
dm3ConfigInputRelays           OBJECT IDENTIFIER ::=  { dm3ConfigRelays 2 }

dm3ConfigBreakers              OBJECT IDENTIFIER ::=  { dm3ConfigDistribution 1 }
dm3ConfigFuses                 OBJECT IDENTIFIER ::=  { dm3ConfigDistribution 2 }

dm3StatusSystem                OBJECT IDENTIFIER ::=  { dm3Status 1 }
dm3StatusAlarms                OBJECT IDENTIFIER ::=  { dm3Status 2 }
dm3StatusBattery               OBJECT IDENTIFIER ::=  { dm3Status 3 }
dm3StatusOEM                   OBJECT IDENTIFIER ::=  { dm3Status 4 }
dm3StatusLVD                   OBJECT IDENTIFIER ::=  { dm3Status 5 }
dm3StatusPowerModules          OBJECT IDENTIFIER ::=  { dm3Status 6 }
dm3StatusRelays                OBJECT IDENTIFIER ::=  { dm3Status 7 }
dm3StatusDistribution          OBJECT IDENTIFIER ::=  { dm3Status 8 }

dm3StatusRectifier             OBJECT IDENTIFIER ::=  { dm3StatusPowerModules 1 }
dm3StatusConverter             OBJECT IDENTIFIER ::=  { dm3StatusPowerModules 2 }

dm3StatusOutputRelays          OBJECT IDENTIFIER ::=  { dm3StatusRelays 1 }
dm3StatusInputRelays           OBJECT IDENTIFIER ::=  { dm3StatusRelays 2 }

dm3StatusBreakers              OBJECT IDENTIFIER ::=  { dm3StatusDistribution 1 }
dm3StatusFuses                 OBJECT IDENTIFIER ::=  { dm3StatusDistribution 2 }

atsIdent                       OBJECT IDENTIFIER ::=  { automaticTransferSwitch 1 }
atsCalibration                 OBJECT IDENTIFIER ::=  { automaticTransferSwitch 2 } 
atsControl                     OBJECT IDENTIFIER ::=  { automaticTransferSwitch 3 }    
atsConfig                      OBJECT IDENTIFIER ::=  { automaticTransferSwitch 4 }
atsStatus                      OBJECT IDENTIFIER ::=  { automaticTransferSwitch 5 }

atsCalibrationInput            OBJECT IDENTIFIER ::=  { atsCalibration 1 }
atsCalibrationPowerSupply      OBJECT IDENTIFIER ::=  { atsCalibration 2 }
atsCalibrationOutput           OBJECT IDENTIFIER ::=  { atsCalibration 3 }

atsStatusDeviceStatus          OBJECT IDENTIFIER ::=  { atsStatus 1 }
atsStatusResetValues           OBJECT IDENTIFIER ::=  { atsStatus 2 }
atsStatusInput                 OBJECT IDENTIFIER ::=  { atsStatus 3 }
atsStatusOutput                OBJECT IDENTIFIER ::=  { atsStatus 4 }

dcmim2Ident                    OBJECT IDENTIFIER ::=  { dc2 1 }
dcmim2Control                  OBJECT IDENTIFIER ::=  { dc2 2 }
dcmim2Config                   OBJECT IDENTIFIER ::=  { dc2 3 }
dcmim2Status                   OBJECT IDENTIFIER ::=  { dc2 4 }

dcmim2IdentSystem              OBJECT IDENTIFIER ::=  { dcmim2Ident 1 }

dcmim2ControlSystem            OBJECT IDENTIFIER ::=  { dcmim2Control 1 }

dcmim2ConfigSystem             OBJECT IDENTIFIER ::=  { dcmim2Config 1 }
dcmim2ConfigBattery            OBJECT IDENTIFIER ::=  { dcmim2Config 2 }
dcmim2ConfigLVD                OBJECT IDENTIFIER ::=  { dcmim2Config 3 }

dcmim2StatusSystem             OBJECT IDENTIFIER ::=  { dcmim2Status 1 }
dcmim2StatusRectifier          OBJECT IDENTIFIER ::=  { dcmim2Status 2 }
dcmim2StatusBattery            OBJECT IDENTIFIER ::=  { dcmim2Status 3 }
dcmim2StatusLVD                OBJECT IDENTIFIER ::=  { dcmim2Status 4 }
dcmim2StatusAlarms             OBJECT IDENTIFIER ::=  { dcmim2Status 5 }

external                       OBJECT IDENTIFIER ::=  { environmentalMonitor 1 }
integrated                     OBJECT IDENTIFIER ::=  { environmentalMonitor 2 }
envMgtSystem                   OBJECT IDENTIFIER ::=  { environmentalMonitor 3 }
modEnvMgr                      OBJECT IDENTIFIER ::=  { environmentalMonitor 4 }                

emIdent                        OBJECT IDENTIFIER ::=  { external 1 }
emConfig                       OBJECT IDENTIFIER ::=  { external 2 }
emStatus                       OBJECT IDENTIFIER ::=  { external 3 }

iemIdent                       OBJECT IDENTIFIER ::=  { integrated 1 }
iemConfig                      OBJECT IDENTIFIER ::=  { integrated 2 }
iemStatus                      OBJECT IDENTIFIER ::=  { integrated 3 }

emsIdent                        OBJECT IDENTIFIER ::=  { envMgtSystem 1 }

emsOutputRelayControl           OBJECT IDENTIFIER ::=  { envMgtSystem 2 }
emsOutletControl                OBJECT IDENTIFIER ::=  { envMgtSystem 3 }
emsSensorControl                OBJECT IDENTIFIER ::=  { envMgtSystem 4 }
emsAlarmDeviceControl           OBJECT IDENTIFIER ::=  { envMgtSystem 5 }

emsConfig                       OBJECT IDENTIFIER ::=  { envMgtSystem 6 }
emsProbeConfig                  OBJECT IDENTIFIER ::=  { envMgtSystem 7 }
emsInputContactConfig           OBJECT IDENTIFIER ::=  { envMgtSystem 8 }
emsOutputRelayConfig            OBJECT IDENTIFIER ::=  { envMgtSystem 9 }
emsOutletConfig                 OBJECT IDENTIFIER ::=  { envMgtSystem 10 }
emsSensorConfig                 OBJECT IDENTIFIER ::=  { envMgtSystem 11 }

emsStatus                       OBJECT IDENTIFIER ::=  { envMgtSystem 12 }
emsProbeStatus                  OBJECT IDENTIFIER ::=  { envMgtSystem 13 }
emsInputContactStatus           OBJECT IDENTIFIER ::=  { envMgtSystem 14 }
emsOutputRelayStatus            OBJECT IDENTIFIER ::=  { envMgtSystem 15 }
emsOutletStatus                 OBJECT IDENTIFIER ::=  { envMgtSystem 16 }
emsAlarmDeviceStatus            OBJECT IDENTIFIER ::=  { envMgtSystem 17 }
emsSensorStatus                 OBJECT IDENTIFIER ::=  { envMgtSystem 18 }

memModules                      OBJECT IDENTIFIER ::=  { modEnvMgr 1 }
memSensors                      OBJECT IDENTIFIER ::=  { modEnvMgr 2 }
memInputs                       OBJECT IDENTIFIER ::=  { modEnvMgr 3 }
memOutputs                      OBJECT IDENTIFIER ::=  { modEnvMgr 4 }
memOutlets                      OBJECT IDENTIFIER ::=  { modEnvMgr 5 }
memBeacons                      OBJECT IDENTIFIER ::=  { modEnvMgr 6 }

nlIdent                         OBJECT IDENTIFIER ::=  { netlock 1 }
nlStatus                        OBJECT IDENTIFIER ::=  { netlock 2 }

airFM                           OBJECT IDENTIFIER ::=  { airConditioners 1 }
airFMIdent                      OBJECT IDENTIFIER ::=  { airFM 1 }
airFMStatus                     OBJECT IDENTIFIER ::=  { airFM 2 }
airFMGroup                      OBJECT IDENTIFIER ::=  { airFM 3 }
airFMSystem                     OBJECT IDENTIFIER ::=  { airFM 4 }
airFMModule                     OBJECT IDENTIFIER ::=  { airFM 5 }
airFMAlarms                     OBJECT IDENTIFIER ::=  { airFM 6 }

airFMGroupSysRoles              OBJECT IDENTIFIER ::=  { airFMGroup 4 }
airFMGroupCfg                   OBJECT IDENTIFIER ::=  { airFMGroup 5 }
airFMGroupLoadShare             OBJECT IDENTIFIER ::=  { airFMGroup 6 }
airFMGroupFailover              OBJECT IDENTIFIER ::=  { airFMGroup 7 }

airFMGroupFailoverSys           OBJECT IDENTIFIER ::=  { airFMGroupFailover 1 }
airFMGroupFailoverMod           OBJECT IDENTIFIER ::=  { airFMGroupFailover 2 }

airFMSysStatus                  OBJECT IDENTIFIER ::=  { airFMSystem 1 }
airFMSysDemands                 OBJECT IDENTIFIER ::=  { airFMSystem 2 }
airFMSysSetup                   OBJECT IDENTIFIER ::=  { airFMSystem 3 }
airFMSysConfig                  OBJECT IDENTIFIER ::=  { airFMSystem 4 }
airFMSysCooling                 OBJECT IDENTIFIER ::=  { airFMSystem 5 }
airFMSysHumidify                OBJECT IDENTIFIER ::=  { airFMSystem 6 }
airFMSysDehumidify              OBJECT IDENTIFIER ::=  { airFMSystem 7 }
airFMSysReheat                  OBJECT IDENTIFIER ::=  { airFMSystem 8 }
airFMSysThresholds              OBJECT IDENTIFIER ::=  { airFMSystem 9 }
airFMSysInputs                  OBJECT IDENTIFIER ::=  { airFMSystem 10 }
airFMSysOutputs                 OBJECT IDENTIFIER ::=  { airFMSystem 11 }
airFMSysAlarmMap                OBJECT IDENTIFIER ::=  { airFMSystem 12 }

airFMSysAlarmMapSys             OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 1 }
airFMSysAlarmMapMainMod         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 2 }
airFMSysAlarmMapExpMod1         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 3 }
airFMSysAlarmMapExpMod2         OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 4 }
airFMSysAlarmMapInput           OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 5 }
airFMSysAlarmMapOutput          OBJECT IDENTIFIER ::=  { airFMSysAlarmMap 6 }

airFMModIdent                   OBJECT IDENTIFIER ::=  { airFMModule 1 }
airFMModStatus                  OBJECT IDENTIFIER ::=  { airFMModule 2 }
airFMModProperties              OBJECT IDENTIFIER ::=  { airFMModule 3 }
airFMModCooling                 OBJECT IDENTIFIER ::=  { airFMModule 4 }
airFMModHumidity                OBJECT IDENTIFIER ::=  { airFMModule 5 }
airFMModBlower1                 OBJECT IDENTIFIER ::=  { airFMModule 6 }
airFMModBlower2                 OBJECT IDENTIFIER ::=  { airFMModule 7 }
airFMModRunHours                OBJECT IDENTIFIER ::=  { airFMModule 8 }
airFMModServIntervals           OBJECT IDENTIFIER ::=  { airFMModule 9 }
airFMModServIntResets           OBJECT IDENTIFIER ::=  { airFMModule 10 }


airPA                           OBJECT IDENTIFIER ::=  { airConditioners 2 }
airPAIdent                      OBJECT IDENTIFIER ::=  { airPA 1 }
airPAStatus                     OBJECT IDENTIFIER ::=  { airPA 2 }

airIR                           OBJECT IDENTIFIER ::=  { airConditioners 3 }
airIRAlarms                     OBJECT IDENTIFIER ::=  { airIR 1 }
airIRRC                         OBJECT IDENTIFIER ::=  { airIR 2 }
airIRRP                         OBJECT IDENTIFIER ::=  { airIR 3 }
airIRSC                         OBJECT IDENTIFIER ::=  { airIR 4 }

airIRRCGroup                    OBJECT IDENTIFIER ::=  { airIRRC 1 }
airIRRCUnit                     OBJECT IDENTIFIER ::=  { airIRRC 2 }
                      
airIRRCGroupStatus              OBJECT IDENTIFIER ::=  { airIRRCGroup 1 }
airIRRCGroupSetpoints           OBJECT IDENTIFIER ::=  { airIRRCGroup 2 }
airIRRCGroupConfig              OBJECT IDENTIFIER ::=  { airIRRCGroup 3 }

airIRRCUnitIdent                OBJECT IDENTIFIER ::=  { airIRRCUnit 1 }
airIRRCUnitStatus               OBJECT IDENTIFIER ::=  { airIRRCUnit 2 }
airIRRCUnitRunHours             OBJECT IDENTIFIER ::=  { airIRRCUnit 3 }
airIRRCUnitServiceIntervals     OBJECT IDENTIFIER ::=  { airIRRCUnit 4 }
airIRRCUnitThresholds           OBJECT IDENTIFIER ::=  { airIRRCUnit 5 }
airIRRCUnitConfig               OBJECT IDENTIFIER ::=  { airIRRCUnit 6 }

-- Series 100 DX Air Conditioners
airIRRP100                      OBJECT IDENTIFIER ::=  { airIRRP 1 }
-- Series 500 CW Air Conditioners
airIRRP500                      OBJECT IDENTIFIER ::=  { airIRRP 2 }

airIRRP100Group                 OBJECT IDENTIFIER ::=  { airIRRP100 1 }
airIRRP100Unit                  OBJECT IDENTIFIER ::=  { airIRRP100 2 }

airIRRP100GroupStatus           OBJECT IDENTIFIER ::=  { airIRRP100Group 1 }
airIRRP100GroupSetpoints        OBJECT IDENTIFIER ::=  { airIRRP100Group 2 }
airIRRP100GroupConfig           OBJECT IDENTIFIER ::=  { airIRRP100Group 3 }

airIRRP100UnitIdent             OBJECT IDENTIFIER ::=  { airIRRP100Unit 1 }
airIRRP100UnitStatus            OBJECT IDENTIFIER ::=  { airIRRP100Unit 2 }
airIRRP100UnitRunHours          OBJECT IDENTIFIER ::=  { airIRRP100Unit 3 }
airIRRP100UnitServiceIntervals  OBJECT IDENTIFIER ::=  { airIRRP100Unit 4 }
airIRRP100UnitThresholds        OBJECT IDENTIFIER ::=  { airIRRP100Unit 5 }
airIRRP100UnitConfig            OBJECT IDENTIFIER ::=  { airIRRP100Unit 6 }
                      
airIRRP500Group                 OBJECT IDENTIFIER ::=  { airIRRP500 1 }
airIRRP500Unit                  OBJECT IDENTIFIER ::=  { airIRRP500 2 }

airIRRP500GroupStatus           OBJECT IDENTIFIER ::=  { airIRRP500Group 1 }
airIRRP500GroupSetpoints        OBJECT IDENTIFIER ::=  { airIRRP500Group 2 }
airIRRP500GroupConfig           OBJECT IDENTIFIER ::=  { airIRRP500Group 3 }

airIRRP500UnitIdent             OBJECT IDENTIFIER ::=  { airIRRP500Unit 1 }
airIRRP500UnitStatus            OBJECT IDENTIFIER ::=  { airIRRP500Unit 2 }
airIRRP500UnitRunHours          OBJECT IDENTIFIER ::=  { airIRRP500Unit 3 }
airIRRP500UnitServiceIntervals  OBJECT IDENTIFIER ::=  { airIRRP500Unit 4 }
airIRRP500UnitThresholds        OBJECT IDENTIFIER ::=  { airIRRP500Unit 5 }
airIRRP500UnitConfig            OBJECT IDENTIFIER ::=  { airIRRP500Unit 6 }


airIRSCUnit                     OBJECT IDENTIFIER ::=  { airIRSC 1 }
                      
airIRSCUnitIdent                OBJECT IDENTIFIER ::=  { airIRSCUnit 1 }
airIRSCUnitStatus               OBJECT IDENTIFIER ::=  { airIRSCUnit 2 }
airIRSCUnitRunHours             OBJECT IDENTIFIER ::=  { airIRSCUnit 3 }
airIRSCUnitServiceIntervals     OBJECT IDENTIFIER ::=  { airIRSCUnit 4 }
airIRSCUnitThresholds           OBJECT IDENTIFIER ::=  { airIRSCUnit 5 }
airIRSCUnitSetpoints            OBJECT IDENTIFIER ::=  { airIRSCUnit 6 }
airIRSCUnitConfig               OBJECT IDENTIFIER ::=  { airIRSCUnit 7 }

airIRSCGroup                    OBJECT IDENTIFIER ::=  { airIRSC 2 }

airIRSCGroupStatus              OBJECT IDENTIFIER ::=  { airIRSCGroup 1 }
airIRSCGroupSetpoints           OBJECT IDENTIFIER ::=  { airIRSCGroup 2 }
airIRSCGroupConfig              OBJECT IDENTIFIER ::=  { airIRSCGroup 3 }


airIRGen2                       OBJECT IDENTIFIER ::=  { airConditioners 4 }

airIRG2Ident                    OBJECT IDENTIFIER ::=  { airIRGen2 1 }
airIRG2Group                    OBJECT IDENTIFIER ::=  { airIRGen2 2 }
airIRG2Alarms                   OBJECT IDENTIFIER ::=  { airIRGen2 3 }
airIRG2RC                       OBJECT IDENTIFIER ::=  { airIRGen2 4 }
airIRG2RD                       OBJECT IDENTIFIER ::=  { airIRGen2 5 }
airIRG2SC                       OBJECT IDENTIFIER ::=  { airIRGen2 6 }
airIRG2RA                       OBJECT IDENTIFIER ::=  { airIRGen2 7 }

-- airIR Gen2 Group data
airIRG2GroupStatus              OBJECT IDENTIFIER ::=  { airIRG2Group 1 }
airIRG2GroupSetpoints           OBJECT IDENTIFIER ::=  { airIRG2Group 2 }
airIRG2GroupConfig              OBJECT IDENTIFIER ::=  { airIRG2Group 3 }

-- airIR Gen2 RD Unit data
airIRG2RDType1                  OBJECT IDENTIFIER ::=  { airIRG2RD 1 }
airIRG2RDType2                  OBJECT IDENTIFIER ::=  { airIRG2RD 2 }
airIRG2RDT2Status               OBJECT IDENTIFIER ::=  { airIRG2RDType2 1 }
airIRG2RDT2RunHours             OBJECT IDENTIFIER ::=  { airIRG2RDType2 2 }
airIRG2RDT2ServiceIntervals     OBJECT IDENTIFIER ::=  { airIRG2RDType2 3 }
airIRG2RDT2Thresholds           OBJECT IDENTIFIER ::=  { airIRG2RDType2 4 }
airIRG2RDT2Setpoints            OBJECT IDENTIFIER ::=  { airIRG2RDType2 5 }
airIRG2RDT2Config               OBJECT IDENTIFIER ::=  { airIRG2RDType2 6 }

airInRoom                       OBJECT IDENTIFIER ::=  { airConditioners   5 }

airIRmIdent                     OBJECT IDENTIFIER ::=  { airInRoom         1 }
airIRmAlarms                    OBJECT IDENTIFIER ::=  { airInRoom         2 }
airIRmPerimeter                 OBJECT IDENTIFIER ::=  { airInRoom         3 }

airIRmPmCommon1                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  2 }
airIRmPmCommon2                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  3 }
airIRmPmCommon3                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  4 }
airIRmPmCommon4                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  5 }
airIRmPmCommon5                  OBJECT IDENTIFIER ::=  { airIRmPerimeter  6 }
airIRmPmCompressor1              OBJECT IDENTIFIER ::=  { airIRmPerimeter  7 }
airIRmPmCompressor2              OBJECT IDENTIFIER ::=  { airIRmPerimeter  8 }
airIRmPmSuctionValve1            OBJECT IDENTIFIER ::=  { airIRmPerimeter  9 }
airIRmPmSuctionValve2            OBJECT IDENTIFIER ::=  { airIRmPerimeter 10 }
airIRmPmEheating1                OBJECT IDENTIFIER ::=  { airIRmPerimeter 11 }
airIRmPmEheating2                OBJECT IDENTIFIER ::=  { airIRmPerimeter 12 }
airIRmPmEheating3                OBJECT IDENTIFIER ::=  { airIRmPerimeter 13 }
airIRmPmEheating4                OBJECT IDENTIFIER ::=  { airIRmPerimeter 14 }
airIRmPmGECWvalve                OBJECT IDENTIFIER ::=  { airIRmPerimeter 15 }
airIRmPmGvalve                   OBJECT IDENTIFIER ::=  { airIRmPerimeter 16 }
airIRmPmDrycooler1               OBJECT IDENTIFIER ::=  { airIRmPerimeter 17 }
airIRmPmDrycooler2               OBJECT IDENTIFIER ::=  { airIRmPerimeter 18 }
airIRmPmDrycooler3               OBJECT IDENTIFIER ::=  { airIRmPerimeter 19 }
airIRmPmDrycooler4               OBJECT IDENTIFIER ::=  { airIRmPerimeter 20 }
airIRmPmPump1                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 21 }
airIRmPmPump2                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 22 }
airIRmPmPump3                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 23 }
airIRmPmPump4                    OBJECT IDENTIFIER ::=  { airIRmPerimeter 24 }
airIRmPmHotgasHeating            OBJECT IDENTIFIER ::=  { airIRmPerimeter 25 }
airIRmPmPWWHeating               OBJECT IDENTIFIER ::=  { airIRmPerimeter 26 }
airIRmPmHumidifier1              OBJECT IDENTIFIER ::=  { airIRmPerimeter 27 }
airIRmPmHumidifier2              OBJECT IDENTIFIER ::=  { airIRmPerimeter 28 }
-- Skipping 29 and 30.
airIRmPmDehumidification         OBJECT IDENTIFIER ::=  { airIRmPerimeter 31 }
airIRmPmFan1                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 32 }
airIRmPmFan2                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 33 }
airIRmPmFan3                     OBJECT IDENTIFIER ::=  { airIRmPerimeter 34 }
airIRmPmLouver1                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 35 }
airIRmPmLouver2                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 36 }
airIRmPmLouver3                  OBJECT IDENTIFIER ::=  { airIRmPerimeter 37 }
airIRmPmAuxAlarm1                OBJECT IDENTIFIER ::=  { airIRmPerimeter 38 }
airIRmPmAuxAlarm2                OBJECT IDENTIFIER ::=  { airIRmPerimeter 39 }
airIRmPmAuxAlarm3                OBJECT IDENTIFIER ::=  { airIRmPerimeter 40 }
airIRmPmAuxAlarm4                OBJECT IDENTIFIER ::=  { airIRmPerimeter 41 }
airIRmPmAuxAlarm5                OBJECT IDENTIFIER ::=  { airIRmPerimeter 42 }
airIRmPmAlarmBits                OBJECT IDENTIFIER ::=  { airIRmPerimeter 43 }
airIRmPmMyZone                   OBJECT IDENTIFIER ::=  { airIRmPerimeter 44 }
airIRmPmGlobalZoneData           OBJECT IDENTIFIER ::=  { airIRmPerimeter 45 }

airIRGen3                        OBJECT IDENTIFIER ::=  { airConditioners 6 }

airIRG3Ident                     OBJECT IDENTIFIER ::=  { airIRGen3 1 }
airIRG3Group                     OBJECT IDENTIFIER ::=  { airIRGen3 2 }
airIRG3Alarms                    OBJECT IDENTIFIER ::=  { airIRGen3 3 }
airIRG3RDU	    				 OBJECT IDENTIFIER ::=  { airIRGen3 4 }
airIRG3CM		  				 OBJECT IDENTIFIER ::=  { airIRGen3 5 }


rARUIdent                       OBJECT IDENTIFIER ::=  { rARU 1 }
rARUConfig                      OBJECT IDENTIFIER ::=  { rARU 2 }
rARUStatus                      OBJECT IDENTIFIER ::=  { rARU 3 }
rARUFanStatus                   OBJECT IDENTIFIER ::=  { rARU 4 }
rARUPower                       OBJECT IDENTIFIER ::=  { rARU 5 }
rARUSensors                     OBJECT IDENTIFIER ::=  { rARU 6 }


accessPX                        OBJECT IDENTIFIER ::=  { accessControl 1 }

accessPXIdent                   OBJECT IDENTIFIER ::=  { accessPX 1 }
accessPXConfig                  OBJECT IDENTIFIER ::=  { accessPX 2 }
accessPXConfigFront             OBJECT IDENTIFIER ::=  { accessPX 3 }
accessPXStatusFront             OBJECT IDENTIFIER ::=  { accessPX 4 }
accessPXConfigRear              OBJECT IDENTIFIER ::=  { accessPX 5 }
accessPXStatusRear              OBJECT IDENTIFIER ::=  { accessPX 6 }
accessPXConfigBeacon            OBJECT IDENTIFIER ::=  { accessPX 7 }
accessPXStatusBeacon            OBJECT IDENTIFIER ::=  { accessPX 8 }

apcLocalDisplayIdent            OBJECT IDENTIFIER ::=  { apcLocalDisplay 1 }
apcLocalDisplayConfig           OBJECT IDENTIFIER ::=  { apcLocalDisplay 2 }

accPX                           OBJECT IDENTIFIER ::=  { accControl 1 }

isxModularPduIdent              OBJECT IDENTIFIER ::=  { isxModularPdu 1 }
isxModularPduDevice             OBJECT IDENTIFIER ::=  { isxModularPdu 2 }
isxModularPduStatus             OBJECT IDENTIFIER ::=  { isxModularPdu 3 }

symmetraPx48kVA                 OBJECT IDENTIFIER ::=  { symmetraPX 1 }
symmetraPx160kVA                OBJECT IDENTIFIER ::=  { symmetraPX 2 }
symmetraPx250kVA                OBJECT IDENTIFIER ::=  { symmetraPX 3 }
symmetraPx500kVA                OBJECT IDENTIFIER ::=  { symmetraPX 4 }
symmetraPx100kVA                OBJECT IDENTIFIER ::=  { symmetraPX 5 }
symmetraPxDisplay               OBJECT IDENTIFIER ::=  { symmetraPX 6 }

isx24ModuleHalfRackPdu          OBJECT IDENTIFIER ::=  { isxModDistribution  1 }
isx6ModuleRackPdu               OBJECT IDENTIFIER ::=  { isxModDistribution  2 }

isxModularDistInfo              OBJECT IDENTIFIER ::=  { isxModularDistribution 1 }
isxModularDistModules           OBJECT IDENTIFIER ::=  { isxModularDistribution 2 }
isxModularDistSubFeeds          OBJECT IDENTIFIER ::=  { isxModularDistribution 3 }
isxModularDistTotals            OBJECT IDENTIFIER ::=  { isxModularDistribution 4 }

isxModularDistSysVoltage        OBJECT IDENTIFIER ::=  { isxModularDistTotals 1 }
isxModularDistSysCurrent        OBJECT IDENTIFIER ::=  { isxModularDistTotals 2 }
isxModularDistSysPower          OBJECT IDENTIFIER ::=  { isxModularDistTotals 3 }

isxcBasic                       OBJECT IDENTIFIER ::=  { isxServers 1 }
isxcStandard                    OBJECT IDENTIFIER ::=  { isxServers 2 }
isxcEnterprise                  OBJECT IDENTIFIER ::=  { isxServers 3 }

uioSensor                      OBJECT IDENTIFIER ::=  { universalInputOutput 1 }
uioInputContact                OBJECT IDENTIFIER ::=  { universalInputOutput 2 }
uioOutputRelay                 OBJECT IDENTIFIER ::=  { universalInputOutput 3 }


-- object types

-- the products group
-- the experimental group



-- the apcmgmt group
-- the mconfig group

mconfigNumTrapReceivers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of managers to send traps to."
   ::= { mconfig 1 }

mconfigTrapReceiverTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MconfigTrapReceiverEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of managers to send traps to.  The number of
       entries is given by the value of mconfigNumTrapReceivers.
      Maximum number of Trap Receivers is four."
   ::= { mconfig 2 }

mconfigTrapReceiverEntry OBJECT-TYPE
   SYNTAX MconfigTrapReceiverEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The managers to send traps to."
   INDEX  { trapIndex}
   ::= { mconfigTrapReceiverTable 1 }

MconfigTrapReceiverEntry ::=
   SEQUENCE {
      trapIndex
         INTEGER,
      receiverAddr
         IpAddress,
      communityString
          DisplayString,
      severity
         INTEGER,
      acceptThisReceiver
         INTEGER, 
      receiveTrapType
         INTEGER
   }

trapIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to a trap receiver entry."
   ::= { mconfigTrapReceiverEntry 1 }

receiverAddr OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The IP address of the manager to send a trap to."
   ::= { mconfigTrapReceiverEntry 2 }

communityString OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The community name to use in the trap when
       sent to the manager."
   ::= { mconfigTrapReceiverEntry 3 }

severity OBJECT-TYPE
   SYNTAX INTEGER {
      information(1),
      warning(2),
      severe(3)
   }
   ACCESS read-only
   STATUS obsolete
   DESCRIPTION
      "The severity threshold of traps to send to the manager.
       traps are labeled in severity as informational(1), warning(2),
       severe(3).  Only traps of equal or greater severity than
       this value are sent to the manager."
   ::= { mconfigTrapReceiverEntry 4 }

acceptThisReceiver OBJECT-TYPE
   SYNTAX INTEGER   {
      yes (1),
      no  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The value of yes(1) indicates that trap generation for this manager is enabled.
       The value of no(2) indicates that trap generation for this manager is disabled"
   ::= { mconfigTrapReceiverEntry 5 }


receiveTrapType OBJECT-TYPE
   SYNTAX INTEGER   {
      powernet (1),
      ietf     (2),
      both     (3)
   }
   ACCESS read-only
   STATUS obsolete
   DESCRIPTION
      "Type of trap."
   ::= { mconfigTrapReceiverEntry 6 }

mconfigBOOTPEnabled OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The value of yes(1) indicates the PowerNet Adapter is configured to
       obtain its IP configuration parameters from a BOOTP server.
       
       The value of no(2) indicates adapter will assume IP configuration parameters 
       values saved in adapter's eeprom, which was originally configured at local
       console."
   ::= { mconfig 3 }

mconfigTFTPServerIP OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The IP address of TFTP server. If mconfigBOOTPEnabled is yes(1), then this IP address
       is provided by BOOTP server and not allowed to be modified; otherwise, this IP address
       can be modified.
       
       Before using TFTP to load new code image, the image file should be placed in proper
       directory of the specified TFTP server. This OID is only supported by AP9605, AP9205, 
       and AP9603 PowerNet SNMP Adapters."
   ::= { mconfig 4 }

newCodeAuthentViaTFTP OBJECT-TYPE
   SYNTAX INTEGER {
      unknown                (1),
      validNewAgentCodeImage (2),
      sameAgentCodeImage     (3),
      invalidAgentCodeImage  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Once mcontrolRestartAgent is set to loadAndExecuteNewAgent (3), PowerNet adapter will
       start to load the remote image file, for authentication only, instead of saving the code 
       into flash memory. Only if a validNewAgentCodeImage (1) is found will the agent reboot
       the PowerNet adapter and invoke the loader to load and save new code into the flash memory. 
       Otherwise, the current agent code will continue to run.
       
       This OID shows the result of the above authentication process.  
                validNewAgentCodeImage (1) means the code image on TFTP server 
                is a valid APC agent code and is different version from the current agent.
                Once agent identifies this, loader will start to update flash memory with
                the new agent code.
       
                sameAgentCodeImage  (2)  means the code image on TFTP server is exactly the
                same as the currently running agent. Currently running agent will not invoke
                loader to load the same again.
                
                invalidAgentCodeImage  (3) means the code image on TFTP server is NOT a valid
                APC agent code. Thus, current agent will not load it into the flash memory.
                
       The value of this OID will be associated with TRAP codeImageAuthentDone.
       This OID is only supported by AP9605, AP9205, and AP9603 PowerNet SNMP Adapters."
       
   ::= { mconfig 5 }

mconfigClockDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The current date in the mm/dd/yyyy format. Example: 01/01/2000."
   ::= { mconfigClock 1 }

mconfigClockTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The current time in the hh:mm:ss am/pm format. Example: 12:00:00 am."
   ::= { mconfigClock 2 }

mcontrolRestartAgent OBJECT-TYPE
   SYNTAX INTEGER   {
      restartCurrentAgent    (1),
      continueCurrentAgent   (2),
      loadAndExecuteNewAgent (3),
      restartWithoutAgent    (4),
      resetNetworkAndRestart (5),
      resetNetworkLeaveModeAndRestart (6)
  }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to restartCurrentAgent (1) will restart the same SNMP
       agent code currently saved in flash memory. Setting this OID to
       loadAndExecuteNewAgent (3) will enable adapter to load a new agent code
       into the flash memory and start to execute this new agent code.
       Bootp/tftp is the default protocol. loadAndExecuteNewAgent is only
       supported by AP9605, AP9205, and AP9603 PowerNet SNMP Adapters. Setting
       this OID to restartWithoutAgent (4) will restart the system and not
       start the agent. The subsequent time the system restarts the agent will
       also automatically restart. Setting this OID to
       resetNetworkAndRestart (5) will set the Boot Mode, IP Address, Subnet
       Mask, and Default Gateway to defaults, expire any existing DHCP lease
       and then restart the system. Setting this OID to
       resetNetworkLeaveModeAndRestart (6) will leave the Boot Mode at the
       current setting, set the IP Address, Subnet Mask, and Default Gateway to
       defaults, expire any existing DHCP lease and then restart the system."

   ::= { mcontrol 1 }

-- The mtrapargs group
-- These OIDs allows APC traps to be sent with additional arguments
-- which may not be defined in the APC MIB.
      
mtrapargsInteger OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 1 }

mtrapargsIpAddress OBJECT-TYPE
   SYNTAX IpAddress   
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 2 }

mtrapargsString OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 3 }

mtrapargsGauge OBJECT-TYPE
   SYNTAX  Gauge 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 4 }

mtrapargsTimeTicks OBJECT-TYPE
   SYNTAX TimeTicks  
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 5 }

mtrapargsInteger02 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 6 }

mtrapargsInteger03 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 7 }

mtrapargsIpAddress02 OBJECT-TYPE
   SYNTAX IpAddress   
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 8 }

mtrapargsIpAddress03 OBJECT-TYPE
   SYNTAX IpAddress   
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an IP address argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0.0.0.0."
   ::= { mtrapargs 9 }
   
mtrapargsString02 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 10 }

mtrapargsString03 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 11 }

mtrapargsGauge02 OBJECT-TYPE
   SYNTAX  Gauge 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 12 }

mtrapargsGauge03 OBJECT-TYPE
   SYNTAX  Gauge 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a Gauge argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 13 }

mtrapargsTimeTicks02 OBJECT-TYPE
   SYNTAX TimeTicks  
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 14 }

mtrapargsTimeTicks03 OBJECT-TYPE
   SYNTAX TimeTicks  
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with a TimeTicks argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 15 }

mtrapargsString04 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 16 }

mtrapargsString05 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 17 }

mtrapargsInteger04 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 18 }

mtrapargsInteger05 OBJECT-TYPE
   SYNTAX INTEGER    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an integer argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return 0."
   ::= { mtrapargs 19 }

mtrapargsString06 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 20 }

mtrapargsString07 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 21 }

mtrapargsString08 OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 22 }

mtrapargsOctetString OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 23 }

mtrapargsOctetString02 OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 24 }

mtrapargsOctetString03 OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 25 }

mtrapargsOctetString04 OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 26 }

mtrapargsOctetString05 OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 27 }

mtrapargsOctetString06 OBJECT-TYPE
   SYNTAX OCTET STRING 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 28 }

mtrapargsOctetString07 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 29 }

mtrapargsOctetString08 OBJECT-TYPE
   SYNTAX OCTET STRING
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID allows APC traps to be sent with an octet string argument
       that my not be defined in the APC MIB.
      
       A get of this OID will return a NULL string."
   ::= { mtrapargs 30 }

-- the mfiletransfer group
-- the mfiletransferStatus group
mfiletransferStatusLastTransferResult OBJECT-TYPE
   SYNTAX INTEGER {
      lastFileTransferResultSuccessful                 (1),
      lastFileTransferResultNotAvailable               (2),
      lastFileTransferResultFailureUnknown             (3),
      lastFileTransferResultFailureServerInaccessible  (4),
      lastFileTransferResultFailureServerAccessDenied  (5),
      lastFileTransferResultFailureFileNotFound        (6),
      lastFileTransferResultFailureFileTypeUnknown     (7),
      lastFileTransferResultFailureFileCorrupted       (8)
   }
   ACCESS read-only
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      Once mfiletransferControlInitiateFileTransfer is set to a value other than doNotInitiateFileTransfer
      a file transfer of mfiletransferConfigSettingsFilename will be attempted from either a TFTP or FTP
      server.
       
      This OID shows the last attempted file transfer result.
        lastFileTransferResultSuccessful (1) means the file transfer was successful.
        lastFileTransferResultNotAvailable (2) means that there have been no previous file transfers.
        lastFileTransferResultFailureUnknown (3) means that the last file transfer failed for an unknown reason.
        lastFileTransferResultFailureServerInaccessible (4) means that the TFTP or FTP server could not be found on the network.
        lastFileTransferResultFailureServerAccessDenied (5) means that the TFTP or FTP server denied access.
        lastFileTransferResultFailureFileNotFound (6) means that the file could not be located.
        lastFileTransferResultFailureFileTypeUnknown (7) means the file was examined, but the contents were unknown.
        lastFileTransferResultFailureFileCorrupt (8) means the transferred file was corrupt."
       
   ::= { mfiletransferStatus 1 }
   
-- the mfiletransferConfig group
-- the mfiletransferConfigSettings group

mfiletransferConfigSettingsFilename  OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      The path and name of the file to transfer using the mfiletransferControlInitiateFileTransfer OID.
      If the file to transfer exists in the default server directory then the path may be omitted."

   ::= { mfiletransferConfigSettings 1 }

-- the mfiletransferConfigTFTP group

mfiletransferConfigTFTPServerAddress     OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
            
      The IP Address in dotted decimal notation of the TFTP server involved in the file transfer."

   ::= { mfiletransferConfigTFTP 1 }

-- the mfiletransferConfigFTP group

mfiletransferConfigFTPServerAddress  OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      The IP Address in dotted decimal notation of the FTP server involved in the file transfer."

   ::= { mfiletransferConfigFTP 1 }

mfiletransferConfigFTPServerUser     OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      The user identification for logging into the FTP server specified with mfiletransferConfigFTPServerAddress."

   ::= { mfiletransferConfigFTP 2 }

mfiletransferConfigFTPServerPassword     OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      The password for logging into the FTP server specified with mfiletransferConfigFTPServerAddress."

   ::= { mfiletransferConfigFTP 3 }

-- the mfiletransferControl group

mfiletransferControlInitiateFileTransfer OBJECT-TYPE
   SYNTAX INTEGER   {
      doNotInitiateFileTransfer             (1),
      initiateFileTransferDownloadViaTFTP   (2),
      initiateFileTransferDownloadViaFTP    (3)
   }
   ACCESS read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated.
      
      Setting this OID to doNotInitiateFileTransfer (1) will do nothing.
       
      Setting this OID to initiateFileTransferDownloadViaTFTP (2) will attempt to transfer the file named in 
      mfiletransferConfigSettingsFilename from the TFTP Server identified in mfiletransferConfigTFTPAddress.
       
      Setting this OID to initiateFileTransferDownloadViaFTP (3) will attempt to transfer the file named in 
      mfiletransferConfigSettingsFilename from the FTP Server identified in mfiletransferConfigFTPAddress 
      using mfiletransferConfigFTPUser and mfiletransferConfigFTPPassword for the FTP Server login process."

   ::= { mfiletransferControl 1 }
-- the battManIdent group

battManIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the battery manager."
   ::= { battManIdent 1 }

battManIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager network interface hardware revision. 
       This value is set at the factory." 
   ::= { battManIdent 2 }

battManIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager network interface firmware revision. 
       This value is set at the factory and can change with firmware update." 
   ::= {  battManIdent 3 }

battManIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the battery manager was manufactured in mm/dd/yyyy format. 
       This value is set at the factory." 
   ::= { battManIdent 4 }
   
battManIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager model number character string. 
       This value is set at the factory."
   ::= { battManIdent 5 }

battManIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager serial number character string. 
       This value is set at the factory."
   ::= { battManIdent 6 }

-- the battManCalib group
-- system calibration

battManOhmicValueCorrectionFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The system ohmic value correction factor in percent."
   ::= { battManSystemCalib 1 }

-- unit calibration

battManUnitCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManUnitCalibTable."
   ::= { battManUnitCalib 1 }
   
battManUnitCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManUnitCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each unit in the system."
   ::= { battManUnitCalib 2 }
   
battManUnitCalibEntry OBJECT-TYPE
   SYNTAX BattManUnitCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The unit to get data from."
   INDEX { battManUnitCalibIndex }
   ::= { battManUnitCalibTable 1 }
   
BattManUnitCalibEntry ::=
   SEQUENCE {
       battManUnitCalibIndex           INTEGER,
       battManUnitSerialNumber         DisplayString,
       battManBatteryVoltageZeroCalib  INTEGER,                                 
       battManBatteryVoltageSpanCalib  INTEGER
   }       

battManUnitCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of unit calibration entries in the table."
   ::= { battManUnitCalibEntry 1 }

battManUnitSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The serial number of the unit."
   ::= { battManUnitCalibEntry 2 }

battManBatteryVoltageZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The unit battery voltage zero calibration in millivolts."
   ::= { battManUnitCalibEntry 3 }

battManBatteryVoltageSpanCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The unit battery voltage span calibration in percent."
   ::= { battManUnitCalibEntry 4 }

-- string calibration table

battManStringCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManStringCalibTable."
   ::= { battManStringCalib 1 }
   
battManStringCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManStringCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each string in the system."
   ::= { battManStringCalib 2 }
   
battManStringCalibEntry OBJECT-TYPE
   SYNTAX BattManStringCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManStringCalibIndex }
   ::= { battManStringCalibTable 1 }
   
BattManStringCalibEntry ::=
   SEQUENCE {
       battManStringCalibIndex             INTEGER,
       battManDCCurrentZeroCalib           INTEGER,                                 
       battManACCurrentZeroCalib           INTEGER,
       battManProbeRange                   INTEGER
   }       

battManStringCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of string calibration entries in the table."
   ::= { battManStringCalibEntry 1 }

battManDCCurrentZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string DC current zero calibration in tenths of amps."
   ::= { battManStringCalibEntry 2 }

battManACCurrentZeroCalib OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string AC current zero calibration in tenths of amps."
   ::= { battManStringCalibEntry 3 }

battManProbeRange OBJECT-TYPE
   SYNTAX INTEGER {
       amps1000    (1),
       amps500     (2),
       amps100     (3),
       amps200     (4),
       amps2000    (5)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The string probe range in amps."
   ::= { battManStringCalibEntry 4 }

--string 1 battery calibration table

battManString1BatteryCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1BatteryCalibTable."
   ::= { battManBatteryCalib 1 }
   
battManString1BatteryCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each battery in String 1."
   ::= { battManBatteryCalib 2 }
   
battManString1BatteryCalibEntry OBJECT-TYPE
   SYNTAX BattManString1BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1BatteryCalibIndex }
   ::= { battManString1BatteryCalibTable 1 }
   
BattManString1BatteryCalibEntry ::=
   SEQUENCE {
       battManString1BatteryCalibIndex             INTEGER,
       battManString1BatteryInterTierOhmicValue    INTEGER
   }       

battManString1BatteryCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString1BatteryCalibEntry 1 }

battManString1BatteryInterTierOhmicValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms.  This corresponds to the ohmic 
       value for the positive terminal of the battery."
   ::= { battManString1BatteryCalibEntry 2 }

--string 2 battery calibration table

battManString2BatteryCalibTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2BatteryCalibTable."
   ::= { battManBatteryCalib 3 }
   
battManString2BatteryCalibTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting calibration information from each battery in String 2."
   ::= { battManBatteryCalib 4 }
   
battManString2BatteryCalibEntry OBJECT-TYPE
   SYNTAX BattManString2BatteryCalibEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2BatteryCalibIndex }
   ::= { battManString2BatteryCalibTable 1 }
   
BattManString2BatteryCalibEntry ::=
   SEQUENCE {
       battManString2BatteryCalibIndex             INTEGER,
       battManString2BatteryInterTierOhmicValue    INTEGER
   }       

battManString2BatteryCalibIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString2BatteryCalibEntry 1 }

battManString2BatteryInterTierOhmicValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms."
   ::= { battManString2BatteryCalibEntry 2 }

-- the battManConfig group

battManConfigApplication OBJECT-TYPE
   SYNTAX INTEGER {
     silcon          (1),
     other           (2)
   }
   ACCESS read-write
   STATUS deprecated
   DESCRIPTION
      "This OID has been deprecated."
   ::= { battManConfig 1 } 

battManConfigBatteryChemistry OBJECT-TYPE
   SYNTAX INTEGER {
     leadAcid        (1),
     nickel-Cadmium  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The battery chemistry of the monitored batteries: 
       LeadAcid(1) Lead Acid or 
       Nickel-Cadmium(2) Nickel-Cadmium."
   ::= { battManConfig 2 }

battManConfigBatteryAHCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amp hour capacity of the monitored batteries 5-2000 AH."
   ::= { battManConfig 3 }

battManConfigNumberofStrings OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of strings in the battery manager system."
   ::= { battManConfig 4 }

battManConfigBatteriesperString OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of batteries per string."
   ::= { battManConfig 5 }

battManConfigCellsperBattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of cells per battery (1 - 6 for lead-acid, 1 - 2 for NiCd."
   ::= { battManConfig 6 }

battManConfigMinCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum battery cell voltage alarm limit in millivolts DC."
   ::= { battManConfig 7 }

battManConfigMaxCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum battery cell voltage alarm limit in millivolts DC."
   ::= { battManConfig 8 }

battManConfigMaxPilotTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum pilot battery temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 9 }

battManConfigMaxPilotTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum pilot battery temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 10 }

battManConfigMaxAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ambient temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 11 }

battManConfigMaxAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ambient temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 12 }

battManConfigMinAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The Minimum Ambient Temperature alarm limit in tenths of degrees Fahrenheit."
   ::= { battManConfig 13 }

battManConfigMinAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The Minimum Ambient Temperature alarm limit in tenths of degrees Celsius."
   ::= { battManConfig 14 }

battManConfigMaxRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum ripple current alarm limit for the monitored battery 
       strings in percent of AH capacity."
   ::= { battManConfig 15 }

battManConfigMaxCurrentAcceptanceDeviation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum current acceptance deviation alarm limit in percent."
   ::= { battManConfig 16 }

battManConfigMonitorWireLength OBJECT-TYPE
   SYNTAX INTEGER {
     fiftyFeetOrLess   (1),
     moreThanFiftyFeet (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The monitor wire length:
       fiftyFeetOrLess (1) indicates that the wire length is less than or equal to 50 feet.
       moreThanFiftyFeet (2) indicates that the wire length is greater than 50 feet."
   ::= { battManConfig 17 }

battManConfigDischargeVoltageAlarmLevel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The discharge voltage alarm level in percent."
   ::= { battManConfig 18 }

battManConfigAutoAnnunciatorReset OBJECT-TYPE
   SYNTAX INTEGER {
     disabled  (1),
     enabled   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The annunciator output signal reset method:
       disabled(1) means the annunciator signal output will be reset when the reset button is pressed.
       enabled(2) means the annunciator will stop signaling when all alarm conditions clear."
   ::= { battManConfig 19 }

battManConfigSuspendCellVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This is used along with the number of cells per battery 
       and the number of batteries per string to determine if 
       a battery string has violated the low voltage limit. If 
       so, the Battery Management System will enter suspend mode.
       Measured in millivolts DC"
   ::= { battManConfig 20 }

battManConfigOhmicTestWaitTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time in seconds after a discharge event before 
       data will be collected for the ohmic value calculation."
   ::= { battManConfig 21 }

battManConfigNumberOfBoosts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of consecutive times the Battery Management 
       System applies a charge to each battery during a boost 
       cycle.  Batteries with a Rated Battery AH Capacity 
       less than or equal to 120 AH will always have a value
       of one for Number of Boosts."
   ::= { battManConfig 22 }

-- the battManAlarm group

battManAlarmManagementController OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Management Controller Alarm is : 
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 1 }

battManAlarmBatteries  OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Batteries Alarm is : 
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 2 }

battManAlarmCharger OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Charger Alarm is : 
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 3 }

battManAlarmEnvironment OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The Environment Alarm is : 
       normal(1) no alarm conditions identified
       alarm(2) an alarm condition exists."
   ::= { battManAlarm 4 }

-- the battManSystemStatus group

-- These are system wide parameters

battManSystemAmbientTempC OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system ambient temperature in tenths of degrees Celsius."
   ::= { battManSystemStatus 1 }

battManSystemAmbientTempF OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system ambient temperature in tenths of degrees Fahrenheit."
   ::= { battManSystemStatus 2 }

battManSystemPilotTempC OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system pilot temperature in tenths of degrees Celsius."
   ::= { battManSystemStatus 3 }

battManSystemPilotTempF OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system pilot temperature in tenths of degrees Fahrenheit."
   ::= { battManSystemStatus 4 }

battManSystemAmbientHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a high temperature alarm."
   ::= { battManSystemStatus 5 }

battManSystemAmbientLowTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a low temperature alarm."
   ::= { battManSystemStatus 6 }

battManSystemPilotBatteryHighTempAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has a pilot battery high temperature alarm."
   ::= { battManSystemStatus 7 }

battManSystemPilotProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system pilot probe is disconnected."
   ::= { battManSystemStatus 8 }

battManSystemAmbientProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system ambient probe is disconnected."
   ::= { battManSystemStatus 9 }

battManSystemConfigurationInvalid OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system is not configured correctly."
   ::= { battManSystemStatus 10 }

battManSystemSuspendVoltage OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the system has suspended voltage scans."
   ::= { battManSystemStatus 11 }

-- This is a table of input contact parameters

battManInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManInputContactTable." 
   ::= { battManInputContactStatus 1 }

battManInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each contact 
       in the system. " 
   ::= { battManInputContactStatus 2 }

battManInputContactEntry OBJECT-TYPE
   SYNTAX BattManInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The contact to get data from."
   INDEX  { battManInputContactIndex }
   ::= { battManInputContactTable 1 }

BattManInputContactEntry ::=
   SEQUENCE {
      battManInputContactIndex                 INTEGER,
      battManInputContactName                  DisplayString,
      battManInputContactAlarmState            INTEGER,
      battManInputContactState                 INTEGER,
      battManInputContactNormalState           INTEGER,
      battManInputContactAlarmDelay            INTEGER
   }
   
battManInputContactIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of contact entries in the table."
   ::= { battManInputContactEntry 1 }

battManInputContactName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the input contact."
   ::= { battManInputContactEntry 2 }

battManInputContactAlarmState OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the alarm condition is active for this contact."
   ::= { battManInputContactEntry 3 }

battManInputContactState OBJECT-TYPE
   SYNTAX INTEGER {
     open      (1),
     closed    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to open(1), the input contact is in the open state.
       When set to closed(2), the input contact is in the closed state."
   ::= { battManInputContactEntry 4 }

battManInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
     open      (1),
     closed    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When set to open(1), the input contact is normally open.
       When set to closed(2), the input contact is normally closed."
   ::= { battManInputContactEntry 5 }

battManInputContactAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The input contact alarm delay time in seconds."
   ::= { battManInputContactEntry 6 }

-- This is a table of battery string parameters

battManStringTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManStringTable." 
   ::= { battManStringStatus 1 }

battManStringTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManStringEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string 
       in the system. " 
   ::= { battManStringStatus 2 }

battManStringEntry OBJECT-TYPE
   SYNTAX BattManStringEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManStringIndex }
   ::= { battManStringTable 1 }

BattManStringEntry ::=
   SEQUENCE {
      battManStringIndex                       INTEGER,
      battManStringCurrent                     INTEGER,
      battManStringRippleCurrent               INTEGER,
      battManStringChargerHighVoltageAlarm     INTEGER,
      battManStringChargerLowVoltageAlarm      INTEGER,
      battManStringCurrentProbeDisconnected    INTEGER,
      battManStringOnBattery                   INTEGER,
      battManStringHighRippleCurrent           INTEGER,
      battManStringVoltage                     INTEGER,
      battManStringDischargeLess5Seconds       INTEGER,
      battManStringDischarge5to10Seconds       INTEGER,
      battManStringDischarge10to60Seconds      INTEGER,
      battManStringDischargeMore60Seconds      INTEGER
   }
   
battManStringIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManStringEntry 1 }

battManStringCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The string current in tenths of amps."
   ::= { battManStringEntry 2 }

battManStringRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The string ripple current in tenths of amps."
   ::= { battManStringEntry 3 }

battManStringChargerHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger has a high voltage alarm."
   ::= { battManStringEntry 4 }

battManStringChargerLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger has a low voltage alarm."
   ::= { battManStringEntry 5 }

battManStringCurrentProbeDisconnected OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string charger probe is disconnected."
   ::= { battManStringEntry 6 }

battManStringOnBattery OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string is in the on-battery state."
   ::= { battManStringEntry 7 }

battManStringHighRippleCurrent OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that the string has a high ripple current."
   ::= { battManStringEntry 8 }

battManStringVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The sum of the voltages for all of the batteries on a 
       string in millivolts DC."
   ::= { battManStringEntry 9 }

battManStringDischargeLess5Seconds OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting less than 
       5 seconds."
   ::= { battManStringEntry 10 }

battManStringDischarge5to10Seconds OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting between 5 
       and 10 seconds."
   ::= { battManStringEntry 11 }

battManStringDischarge10to60Seconds OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting between 10 
       and 60 seconds."
   ::= { battManStringEntry 12 }

battManStringDischargeMore60Seconds OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of recorded discharges lasting more than 
       60 seconds (1 minute)."
   ::= { battManStringEntry 13 }

-- the battManString1BatteryStatus group

battManString1BatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManString1BatteryTable." 
   ::= { battManBatteryStatus 1 }

battManString1BatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string 
       in the system. " 
   ::= { battManBatteryStatus 2 }

battManString1BatteryEntry OBJECT-TYPE
   SYNTAX BattManString1BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManString1BatteryIndex }
   ::= { battManString1BatteryTable 1 }

BattManString1BatteryEntry ::=
   SEQUENCE {
      battManString1BatteryIndex                       INTEGER,
      battManString1BatteryVoltage                     INTEGER,
      battManString1BatteryLowestVoltage               INTEGER,
      battManString1BatteryCellShorted                 INTEGER, 
      battManString1BatteryOpenFuseOrConnection        INTEGER, 
      battManString1BatteryLowCapacity                 INTEGER, 
      battManString1BatteryHighOhmicValue              INTEGER, 
      battManString1BatteryThermalRunaway              INTEGER, 
      battManString1BatteryDryout                      INTEGER,
      battManString1BatteryUserHighVoltageAlarm        INTEGER,
      battManString1BatteryUserLowVoltageAlarm         INTEGER,
      battManString1BatteryChemHighVoltageAlarm        INTEGER,
      battManString1BatteryChemLowVoltageAlarm         INTEGER,
      battManString1BatteryOpenCell                    INTEGER
   }
   
battManString1BatteryIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManString1BatteryEntry 1 }

battManString1BatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery voltage in millivolts DC."
   ::= { battManString1BatteryEntry 2 }
   
battManString1BatteryLowestVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The lowest battery discharge voltage during the last power event in millivolts DC."
   ::= { battManString1BatteryEntry 3 }
   
battManString1BatteryCellShorted OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a battery cell is shorted."
   ::= { battManString1BatteryEntry 4 }

battManString1BatteryOpenFuseOrConnection OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a fuse or connection is open."
   ::= { battManString1BatteryEntry 5 }

battManString1BatteryLowCapacity OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has low capacity."
   ::= { battManString1BatteryEntry 6 }

battManString1BatteryHighOhmicValue OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a high ohmic value."
   ::= { battManString1BatteryEntry 7 }

battManString1BatteryThermalRunaway OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a thermal runaway condition."
   ::= { battManString1BatteryEntry 8 }

battManString1BatteryDryout OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a dryout condition."
   ::= { battManString1BatteryEntry 9 }

battManString1BatteryUserHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the user level high voltage limit."
   ::= { battManString1BatteryEntry 10 }

battManString1BatteryUserLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the user level low voltage limit."
   ::= { battManString1BatteryEntry 11 }

battManString1BatteryChemHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the chemistry level high voltage limit."
   ::= { battManString1BatteryEntry 12 }

battManString1BatteryChemLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the chemistry level low voltage limit."
   ::= { battManString1BatteryEntry 13 }

battManString1BatteryOpenCell OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the battery has an open 
       cell or an inter-connection is abnormal."
   ::= { battManString1BatteryEntry 14 }


-- the battManString2BatteryStatus group

battManString2BatteryTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the battManString2BatteryTable." 
   ::= { battManBatteryStatus 3 }

battManString2BatteryTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each string 
       in the system. " 
   ::= { battManBatteryStatus 4 }

battManString2BatteryEntry OBJECT-TYPE
   SYNTAX BattManString2BatteryEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The string to get data from."
   INDEX  { battManString2BatteryIndex }
   ::= { battManString2BatteryTable 1 }

BattManString2BatteryEntry ::=
   SEQUENCE {
      battManString2BatteryIndex                       INTEGER,
      battManString2BatteryVoltage                     INTEGER,
      battManString2BatteryLowestVoltage               INTEGER,
      battManString2BatteryCellShorted                 INTEGER, 
      battManString2BatteryOpenFuseOrConnection        INTEGER, 
      battManString2BatteryLowCapacity                 INTEGER, 
      battManString2BatteryHighOhmicValue              INTEGER, 
      battManString2BatteryThermalRunaway              INTEGER, 
      battManString2BatteryDryout                      INTEGER,
      battManString2BatteryUserHighVoltageAlarm        INTEGER,
      battManString2BatteryUserLowVoltageAlarm         INTEGER,
      battManString2BatteryChemHighVoltageAlarm        INTEGER,
      battManString2BatteryChemLowVoltageAlarm         INTEGER,
      battManString2BatteryOpenCell                    INTEGER
   }
   
battManString2BatteryIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of string entries in the table."
   ::= { battManString2BatteryEntry 1 }

battManString2BatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery voltage in millivolts DC."
   ::= { battManString2BatteryEntry 2 }
   
battManString2BatteryLowestVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The lowest battery discharge voltage during the last power event in millivolts DC."
   ::= { battManString2BatteryEntry 3 }
   
battManString2BatteryCellShorted OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a battery cell is shorted."
   ::= { battManString2BatteryEntry 4 }

battManString2BatteryOpenFuseOrConnection OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates that a fuse or connection is open."
   ::= { battManString2BatteryEntry 5 }

battManString2BatteryLowCapacity OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has low capacity."
   ::= { battManString2BatteryEntry 6 }

battManString2BatteryHighOhmicValue OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a high ohmic value."
   ::= { battManString2BatteryEntry 7 }

battManString2BatteryThermalRunaway OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a thermal runaway condition."
   ::= { battManString2BatteryEntry 8 }

battManString2BatteryDryout OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has a dryout condition."
   ::= { battManString2BatteryEntry 9 }

battManString2BatteryUserHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the user level high voltage limit."
   ::= { battManString2BatteryEntry 10 }

battManString2BatteryUserLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the user level low voltage limit."
   ::= { battManString2BatteryEntry 11 }

battManString2BatteryChemHighVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the chemistry level high voltage limit."
   ::= { battManString2BatteryEntry 12 }

battManString2BatteryChemLowVoltageAlarm OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates a battery has violated 
       the chemistry level low voltage limit."
   ::= { battManString2BatteryEntry 13 }

battManString2BatteryOpenCell OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the battery has an open 
       cell or an inter-connection is abnormal."
   ::= { battManString2BatteryEntry 14 }

-- battery manager control group
battManRemoteAnnunciatorReset OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the user interface annunciator.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 1 }

battManResetChargeCurrentDeviationBenchmark OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the charge current deviation benchmark.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 2 }

battManResetLowestDischargeVoltages OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the lowest discharge voltages.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 3 }

battManResetDischargeCounters OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset all discharge event counters.
       Getting this OID will do nothing and return the noOperation(1) value."
   ::= { battManControl 4 }

-- the battManTestResults group

--string 1 test results table

battManString1OhmicValueLastDischargeInfo OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Informational text showing the date/time, load, and pilot temperature for the string
       during the last discharge when ohmic values were recorded."
   ::= { battManTestResults 1 }       

battManString1OhmicValueTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1OhmicValueTable."
   ::= { battManTestResults 2 }
   
battManString1OhmicValueTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting ohmic value information from each battery in String 1."
   ::= { battManTestResults 3 }
   
battManString1OhmicValueEntry OBJECT-TYPE
   SYNTAX BattManString1OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1OhmicValueIndex }
   ::= { battManString1OhmicValueTable 1 }
   
BattManString1OhmicValueEntry ::=
   SEQUENCE {
       battManString1OhmicValueIndex   INTEGER,
       battManString1OhmicValueData    INTEGER
   }       

battManString1OhmicValueIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery number."
   ::= { battManString1OhmicValueEntry 1 }

battManString1OhmicValueData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms.
        Note: Zero or negative values are invalid and may indicate 
        faulty calibration of ohmic value correction factors."
   ::= { battManString1OhmicValueEntry 2 }

battManString1ResponseTestChangeTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString1ResponseTestChangeTable."
   ::= { battManTestResults 4 }
   
battManString1ResponseTestChangeTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString1ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test change information from each battery in String 1."
   ::= { battManTestResults 5 }
   
battManString1ResponseTestChangeEntry OBJECT-TYPE
   SYNTAX BattManString1ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString1ResponseTestChangeIndex }
   ::= { battManString1ResponseTestChangeTable 1 }
   
BattManString1ResponseTestChangeEntry ::=
   SEQUENCE {
       battManString1ResponseTestChangeIndex   INTEGER,
       battManString1ResponseTestChangeData    INTEGER
   }       

battManString1ResponseTestChangeIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString1ResponseTestChangeEntry 1 }

battManString1ResponseTestChangeData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test change in percent."
   ::= { battManString1ResponseTestChangeEntry 2 }

battManString2OhmicValueLastDischargeInfo OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Informational text showing the date/time, load, and pilot temperature for the string
       during the last discharge when ohmic values were recorded."
   ::= { battManTestResults 6 }       

battManString2OhmicValueTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2OhmicValueTable."
   ::= { battManTestResults 7 }
   
battManString2OhmicValueTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting ohmic value information from each battery in String 2."
   ::= { battManTestResults 8 }
   
battManString2OhmicValueEntry OBJECT-TYPE
   SYNTAX BattManString2OhmicValueEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2OhmicValueIndex }
   ::= { battManString2OhmicValueTable 1 }
   
BattManString2OhmicValueEntry ::=
   SEQUENCE {
       battManString2OhmicValueIndex   INTEGER,
       battManString2OhmicValueData    INTEGER
   }       

battManString2OhmicValueIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of battery calibration entries in the table."
   ::= { battManString2OhmicValueEntry 1 }

battManString2OhmicValueData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery inter-tier ohmic value in ohms.
        Note: Zero or negative values are invalid and may indicate 
        faulty calibration of ohmic value correction factors."
   ::= { battManString2OhmicValueEntry 2 }

battManString2ResponseTestChangeTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManString2ResponseTestChangeTable."
   ::= { battManTestResults 9 }
   
battManString2ResponseTestChangeTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManString2ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting response test change information from each battery in String 2."
   ::= { battManTestResults 10 }
   
battManString2ResponseTestChangeEntry OBJECT-TYPE
   SYNTAX BattManString2ResponseTestChangeEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The string to get data from."
   INDEX { battManString2ResponseTestChangeIndex }
   ::= { battManString2ResponseTestChangeTable 1 }
   
BattManString2ResponseTestChangeEntry ::=
   SEQUENCE {
       battManString2ResponseTestChangeIndex   INTEGER,
       battManString2ResponseTestChangeData    INTEGER
   }       

battManString2ResponseTestChangeIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of the entries in the table."
   ::= { battManString2ResponseTestChangeEntry 1 }

battManString2ResponseTestChangeData OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The battery response test change in percent."
   ::= { battManString2ResponseTestChangeEntry 2 }

-- battManUnitStatus 

battManUnitStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the battManUnitStatusTable."
   ::= { battManUnitStatus 1 }
   
battManUnitStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF BattManUnitStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting status information from each unit in the system."
   ::= { battManUnitStatus 2 }
   
battManUnitStatusEntry OBJECT-TYPE
   SYNTAX BattManUnitStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "The unit to get data from."
   INDEX { battManUnitStatusIndex }
   ::= { battManUnitStatusTable 1 }
   
BattManUnitStatusEntry ::=
   SEQUENCE {
       battManUnitStatusIndex           INTEGER,
       battManUnitStatusSerialNumber    DisplayString,
       battManUnitHardwareRev           INTEGER,                                 
       battManUnitFirmwareRev           INTEGER,
       battManUnitCommLoss              INTEGER,
       battManUnitRelayStuck            INTEGER
   }       

battManUnitStatusIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Index of unit status entries in the table."
   ::= { battManUnitStatusEntry 1 }

battManUnitStatusSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit serial number character string. 
       This value is set at the factory."
   ::= { battManUnitStatusEntry 2 }

battManUnitHardwareRev OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit hardware revision. 
       This value is set at the factory." 
   ::= { battManUnitStatusEntry 3 }

battManUnitFirmwareRev OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery manager unit firmware revision. 
       This value is set at the factory and can change with firmware update." 
   ::= {  battManUnitStatusEntry 4 }

battManUnitCommLoss OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the system has lost 
       communication with the unit."
   ::= { battManUnitStatusEntry 5 }

battManUnitRelayStuck OBJECT-TYPE
   SYNTAX INTEGER {
     normal          (1),
     alarm           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When set to alarm(2), indicates the unit monitor relay 
       is stuck."
   ::= { battManUnitStatusEntry 6 }


-- the xPDUIdent group

xPDUIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the PDU."
   ::= { xPDUIdent 1 }

xPDUIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the PDU. 
       This value is set at the factory."
   ::= { xPDUIdent 2 }

xPDUIdentFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the  PDU." 
   ::= {  xPDUIdent 3 }

xPDUIdentFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the PDU." 
   ::= {  xPDUIdent 4 }

xPDUIdentFirmwareControllerRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the PDU controller firmware revision." 
   ::= {  xPDUIdent 5 }

xPDUIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the PDU was manufactured in mm/dd/yyyy format. 
       This value is set at the factory." 
   ::= { xPDUIdent 6 }
   
xPDUIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of 
       the PDU. This value is set at the factory."
   ::= { xPDUIdent 7 }

xPDUIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of 
       the PDU. This value is set at the factory."
   ::= { xPDUIdent 8 }

--  the xPDUDevice group

xPDUDeviceNominalMainInputVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal main input voltage to the PDU. Measured in Volts, 
       line-to-line for a 3-wire (delta) service or line-to-neutral for a 
       4-wire (wye) service."
   ::= { xPDUDevice 1 }

xPDUDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire (1),
        fourWire  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the PDU. Either 3 wires (delta), or 4 wires (wye)."
   ::= { xPDUDevice 2 }

xPDUDeviceNominalOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
      "The nominal line-to-neutral output voltage to the load measured in Volts."
   ::= { xPDUDevice 3 }

xPDUDeviceMainInputBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the main input breaker measured in Amps."
   ::= { xPDUDevice 4 }

xPDUDevicePanelBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the panel breaker measured in Amps."
   ::= { xPDUDevice 5 }

xPDUDeviceTransformerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a transformer is installed in the PDU."
   ::= { xPDUDevice 6 }

xPDUDeviceLoadTieBreakerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a load tie breaker is installed in the PDU."
   ::= { xPDUDevice 7 }

xPDUDeviceLoadTestPortPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a load test port is installed in the PDU."
   ::= { xPDUDevice 8 }

xPDUDeviceFusesPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the UPS feed from the PDU includes fuses."
   ::= { xPDUDevice 9 }

xPDUDeviceFansPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not cooling fans are installed in the PDU."
   ::= { xPDUDevice 10 }

xPDUDeviceBypassInputPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU is equipped with a second feed for
       the UPS's bypass input."
   ::= { xPDUDevice 11 }

xPDUDeviceCrossTieOutputPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU is equipped with a cross-tie output."
   ::= { xPDUDevice 12 }

xPDUDeviceEarthGroundMonitorPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not the PDU can provide ground current measurements."
   ::= { xPDUDevice 13 }

xPDUDeviceInfraStruXureType OBJECT-TYPE
    SYNTAX INTEGER  {
        typeB     (1),
        typeC     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the configuration of this PDU system. 
       Type-B PDU is in a distributed UPS system and has bypass capabilities. 
       Type-C PDU receives power from a larger central UPS."
   ::= { xPDUDevice 14 }

-- Main Input 

xPDUMainInputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an input over voltage condition will be generated.
       Specified as percent deviation from nominal."
   ::= { xPDUMainInput 1 }

xPDUMainInputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an input under voltage condition will be generated.
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUMainInput 2 }

-- Main Input Voltage Table

xPDUMainInputVoltageTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Main input voltage entries."
   ::= { xPDUMainInput 3 }

xPDUMainInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUMainInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of input voltage table entries. The number of 
           entries are the phase entries.
           The number of entries is contained in the 
           xPDUMainInputVoltageTableSize OID."
       ::= { xPDUMainInput 4 }

   xPDUMainInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUMainInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular main input voltage phase."
       INDEX { xPDUMainInputVoltagePhaseIndex }
       ::= { xPDUMainInputVoltagePhaseTable 1 }

   XPDUMainInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUMainInputVoltagePhaseIndex      INTEGER,
       xPDUMainInputVoltageLtoL            INTEGER,
       xPDUMainInputVoltageLtoN            INTEGER
      }

   xPDUMainInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each input phase entry in the table."
       ::= { xPDUMainInputVoltagePhaseEntry 1 }

   xPDUMainInputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line PDU input voltage when an isolation transformer is present, 
           or -1 if no transformer present in this PDU. Measured in tenths of Volts."
       ::= { xPDUMainInputVoltagePhaseEntry 2 }

   xPDUMainInputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral PDU input voltage when an isolation transformer is not present,
           or -1 if a transformer is present in this PDU. Measured in tenths of Volts."
   ::= { xPDUMainInputVoltagePhaseEntry 3 }


xPDUBypassInputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a bypass input over voltage condition will be generated. 
       Specified as percent deviation from nominal."
   ::= { xPDUBypassInput 1 }

xPDUBypassInputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an bypass input under voltage condition will be generated. 
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUBypassInput 2 }

-- Bypass Input  Voltage Table

xPDUBypassInputVoltagePhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of bypass input voltage entries."
   ::= { xPDUBypassInput 3 }
   
xPDUBypassInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUBypassInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of output table entries.  The number of 
           entries are the phase entries.
           The number of entries is contained in the 
           xPDUBypassInputVoltagePhaseTableSize OID."
       ::= { xPDUBypassInput 4 }

   xPDUBypassInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUBypassInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular bypass input voltage phase."
       INDEX { xPDUBypassInputVoltagePhaseIndex }
       ::= { xPDUBypassInputVoltagePhaseTable 1 }

   XPDUBypassInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUBypassInputVoltagePhaseIndex       INTEGER,
       xPDUBypassInputVoltageLtoL             INTEGER,
       xPDUBypassInputVoltageLtoN             INTEGER
      }

   xPDUBypassInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of each bypass input phase entry in the table."
       ::= { xPDUBypassInputVoltagePhaseEntry 1 }

   xPDUBypassInputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line bypass input voltage, or -1 if no bypass 
           feed is present in this PDU. Measured in tenths of Volts."
       ::= { xPDUBypassInputVoltagePhaseEntry 2 }

   xPDUBypassInputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral bypass input voltage, or -1 if no bypass
           feed is present in this PDU. Measured in tenths of Volts."
       ::= { xPDUBypassInputVoltagePhaseEntry 3 }

-- UPS Input Table

xPDUUPSInputVoltagePhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of UPS input voltage entries."
   ::= { xPDUUPSInput 1 }
   
xPDUUPSInputVoltagePhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUUPSInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of UPS input table entries.  The number of 
           entries are the phase entries.
           The number of entries is contained in the 
           xPDUUPSInputVoltagePhaseTableSize OID."
       ::= { xPDUUPSInput 2 }

   xPDUUPSInputVoltagePhaseEntry OBJECT-TYPE
       SYNTAX     XPDUUPSInputVoltagePhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular UPS input voltage phase."
       INDEX { xPDUUPSInputVoltagePhaseIndex }
       ::= { xPDUUPSInputVoltagePhaseTable 1 }

   XPDUUPSInputVoltagePhaseEntry ::= SEQUENCE {
       xPDUUPSInputVoltagePhaseIndex      INTEGER,
       xPDUUPSInputVoltageLtoNPresent     INTEGER
      }

   xPDUUPSInputVoltagePhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each UPS input phase entry in the table."
       ::= { xPDUUPSInputVoltagePhaseEntry 1 }

  xPDUUPSInputVoltageLtoNPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2),
        unknown     (3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not voltage is present at the UPS feed."
       ::= { xPDUUPSInputVoltagePhaseEntry 2 }

-- System Output

xPDUSystemOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz."
   ::= { xPDUSystemOutput 1 }

xPDUSystemOutputNeutralCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the neutral current measured at the system output in tenths of Amps."
   ::= { xPDUSystemOutput 2 }

xPDUSystemOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kW."
   ::= { xPDUSystemOutput 3 }

xPDUSystemOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kVA."
   ::= { xPDUSystemOutput 4 }

xPDUSystemOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the total power factor of the system output.
       A value of 100 representing a unity power factor (1.00).
       Measured in hundredths."
   ::= { xPDUSystemOutput 5 }

xPDUSystemOutputFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Shows the circuit panel output frequency tolerance in Hertz."
   ::= { xPDUSystemOutput 6 }

xPDUSystemOutputMaxKWPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Defines 100% load in kW. 
       Purpose is to set to match UPS capabilities."
   ::= { xPDUSystemOutput 7 }

xPDUSystemOutputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an output over voltage condition will be generated. 
       Specified as percent deviation from nominal."
   ::= { xPDUSystemOutput 8 }

xPDUSystemOutputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..30)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an output under voltage condition will be generated. 
       Specified as percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 9 }


xPDUSystemOutputOverCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an over current condition will be generated. 
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 10 }

xPDUSystemOutputOverCurrentNeutralThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an Over current neutral condition will be generated. 
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 11 }

xPDUSystemOutputUnderCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an under current condition will be generated. 
       Specified as a percent of the panel breaker rating.
       A value of zero indicates that the threshold is disabled."
   ::= { xPDUSystemOutput 12 }

xPDUSystemOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of System Output phase entries."
   ::= { xPDUSystemOutput 13 }
   
xPDUSystemOutputPhaseTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF XPDUSystemOutputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "A list of system output table entries.
       The number of entries is contained in the 
       xPDUSystemOutputTableSize OID."
   ::= { xPDUSystemOutput 14 }

   xPDUSystemOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XPDUSystemOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular system output phase."
       INDEX { xPDUSystemOutputPhaseIndex }
       ::= { xPDUSystemOutputPhaseTable 1 }

   XPDUSystemOutputPhaseEntry ::= SEQUENCE {
       xPDUSystemOutputPhaseIndex      INTEGER,
       xPDUSystemOutputVoltageLtoL     INTEGER,
       xPDUSystemOutputVoltageLtoN     INTEGER,
       xPDUSystemOutputPhaseCurrent    INTEGER,
       xPDUSystemOutputPower           INTEGER,
       xPDUSystemOutputApparentPower   INTEGER,
       xPDUSystemOutputPowerFactor     INTEGER
      }

   xPDUSystemOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each output phase entry in the table."
       ::= { xPDUSystemOutputPhaseEntry 1 }

   xPDUSystemOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line system output voltage available at the circuit panel. 
           Measured in tenths of Volts."
       ::= { xPDUSystemOutputPhaseEntry 2 }

   xPDUSystemOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral system output voltage available at the circuit panel. 
           Measured in tenths of Volts."
       ::= { xPDUSystemOutputPhaseEntry 3 }


   xPDUSystemOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System load current per phase. Measured in tenths of Amps."
       ::= { xPDUSystemOutputPhaseEntry 4 }

   xPDUSystemOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kW."
       ::= { xPDUSystemOutputPhaseEntry 5 }

   xPDUSystemOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kVA."
       ::= { xPDUSystemOutputPhaseEntry 6 }

   xPDUSystemOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Indicates the Power Factor of the system output per phase.
           A value of 100 representing a unity Power Factor (1.00).
           Measured in hundredths."
       ::= { xPDUSystemOutputPhaseEntry 7 }

xPDUGroundCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the current measured in the earth ground conductor.
       Measured in tenths of Amps, or -1 if not available."
   ::= { xPDUGroundMonitorPoint 1 }

xPDUGroundCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..50)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a ground current over current 
       condition will be generated. Specified in tenths of Amps."
   ::= { xPDUGroundMonitorPoint 2 }

-- System Breakers 

xPDUSystemBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of system breaker entries."
   ::= { xPDUSystemBreakers 1 }
   
xPDUSystemBreakerTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUSystemBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of system breaker entries.
          The number of entries is contained in the 
          xPDUSystemBreakerTableSize OID."
       ::= { xPDUSystemBreakers 2 }

   xPDUSystemBreakerEntry OBJECT-TYPE
       SYNTAX     XPDUSystemBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular system breaker."
       INDEX { xPDUSystemBreakerTableIndex }
       ::= { xPDUSystemBreakerTable 1 }

   XPDUSystemBreakerEntry ::= SEQUENCE {
       xPDUSystemBreakerTableIndex    INTEGER,
       xPDUSystemBreakerDescription   DisplayString,
       xPDUSystemBreakerPosition      INTEGER
      }

   xPDUSystemBreakerTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of system breaker entries in the table."
       ::= { xPDUSystemBreakerEntry 1 }

xPDUSystemBreakerDescription OBJECT-TYPE
   SYNTAX  DisplayString (SIZE (0..79))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "A brief description of the system breakers."
   ::= { xPDUSystemBreakerEntry 2 }

   xPDUSystemBreakerPosition OBJECT-TYPE
       SYNTAX INTEGER  {
          open    (1),
          closed  (2),
          unknown (3)
       } 
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates whether this breaker is open(1) or closed(2)."
       ::= { xPDUSystemBreakerEntry 3 }

-- Branch Breakers (Breaker Panel)

xPDUNumOfBranchBreakers OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of branch breakers (panel positions) in the Panel.
       returns 42 for a 1-panel or 84 for a 2-panel system."
   ::= { xPDUBranchBreakers 1 }

-- Branch Breakers Table

xPDUBranchBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of branch breaker entries determined by the xPDUNumOfBranchBreakers OID."
   ::= { xPDUBranchBreakers 2 }
   
xPDUBranchBreakerTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XPDUBranchBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of branch breaker table entries. The 
           number of entries is given by the value of xPDUBranchBreakerTableSize
           The number of entries is contained in the xPDUBranchBreakerTableSize OID."
       ::= { xPDUBranchBreakers 3 }

   xPDUBranchBreakerEntry OBJECT-TYPE
       SYNTAX     XPDUBranchBreakerEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular branch breaker (panel position)."
       INDEX { xPDUBranchBreakerTableIndex }
       ::= { xPDUBranchBreakerTable 1 }

   XPDUBranchBreakerEntry ::= SEQUENCE {
       xPDUBranchBreakerTableIndex             INTEGER,
       xPDUBranchBreakerRating                 INTEGER,
       xPDUBranchBreakerRDPFeed                INTEGER,
       xPDUBranchBreakerTieIndicator           INTEGER,
       xPDUBranchBreakerCurrent                INTEGER,
       xPDUBranchBreakerOverCurrentThreshold   INTEGER,
       xPDUBranchBreakerUnderCurrentThreshold  INTEGER,
       xPDUBranchBreakerMaxCurrentThreshold    INTEGER,
       xPDUBranchBreakerMinCurrentThreshold    INTEGER,
       xPDUBranchBreakerName                   DisplayString,
       xPDUBranchBreakerLocation               DisplayString
       }

   xPDUBranchBreakerTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Index of branch breaker entries in the table."
       ::= { xPDUBranchBreakerEntry 1 }

   xPDUBranchBreakerRating OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Indicates current rating of this breaker.  
           0=Breaker is not present.
           1=Earth leakage connection.
           2=Neutral connection.
           A value greater than 2 indicates breaker current rating in Amps.
           A value above 60 Amp will signify a remote feed.
           The xPDUBranchBreakerRDPFeed OID will indicate which breakers are
           configured as a remote drop.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 2 }

   xPDUBranchBreakerRDPFeed OBJECT-TYPE
       SYNTAX INTEGER  {
          remoteDistribution   (1),
          noRemoteDistribution (2)
       } 
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates that a breaker position is feeding a remote 
           distribution panel."
       ::= { xPDUBranchBreakerEntry 3 }

   xPDUBranchBreakerTieIndicator OBJECT-TYPE
       SYNTAX INTEGER  {
          breakerUnTied   (1),
          breakerTied     (2)
       } 
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Indicates whether or not the breaker in this position 
           is logically associated with the breaker immediately below it.
           This setting is used grouping the breakers feeding 
           a multi-pole branch circuit.
           Note: When setting an entry's branch breaker tie indicator to breakerTied,
           all the positions that are tied to this breaker will take on the rating
           and thresholds for this entry of the table."
       ::= { xPDUBranchBreakerEntry 4 }

    xPDUBranchBreakerCurrent OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "Indicates the branch current in tenths of  Amps or -1 when not available."
       ::= { xPDUBranchBreakerEntry 5 }

    xPDUBranchBreakerOverCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold above which a branch circuit high current 
           condition will be generated. 
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 6 }

    xPDUBranchBreakerUnderCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold below which a branch circuit low current 
           condition will be generated. 
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 7 }

    xPDUBranchBreakerMaxCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold above which a branch circuit maximum current 
           condition will be generated. 
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 8 }

    xPDUBranchBreakerMinCurrentThreshold OBJECT-TYPE
       SYNTAX INTEGER (0..100)
       ACCESS read-write
       STATUS mandatory
       DESCRIPTION
          "Threshold below which a branch circuit minimum current 
           condition will be generated. 
           Specified as a percent of the branch breaker rating.
           A value of zero indicates that the threshold is disabled.
           Note: When setting branch circuit thresholds/ratings for an entry,
           all positions tied (see the xPDUBranchBreakerTieIndicator OID)
           to this entry will inherit the new threshold/rating."
       ::= { xPDUBranchBreakerEntry 9 }

xPDUBranchBreakerName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the breaker."
   ::= { xPDUBranchBreakerEntry 10 }

xPDUBranchBreakerLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the location of the breaker."
   ::= { xPDUBranchBreakerEntry 11 }

-- the xPDUInputContacts group

xPDUInputContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the PDU."
   ::= { xPDUInputContacts 1 }

xPDUInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input contact entries."
   ::= { xPDUInputContacts 2 }

xPDUInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XPDUInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the PDU.
       The number of entries is contained in the 
       xPDUInputContactTableSize OID."
   ::= { xPDUInputContacts 3 }

xPDUInputContactEntry OBJECT-TYPE
   SYNTAX XPDUInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A contact entry containing information for a given contact."
   INDEX  { xPDUInputContactNumber }
   ::= { xPDUInputContactTable 1 }

XPDUInputContactEntry ::=
   SEQUENCE {
      xPDUInputContactNumber       INTEGER,
      xPDUInputContactName         DisplayString,
      xPDUInputContactNormalState  INTEGER,
      xPDUInputContactCurrentState INTEGER
   }

xPDUInputContactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the contact on the PDU."
   ::= { xPDUInputContactEntry 1 }

xPDUInputContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the contact."
   ::= { xPDUInputContactEntry 2 }

xPDUInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open    (1),
      closed  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the contact."
   ::= { xPDUInputContactEntry 3 }

xPDUInputContactCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      open    (1),
      closed  (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the contact."
   ::= { xPDUInputContactEntry 4 }

-- the xPDUOutputRelays group

xPDUOutputRelaysNumRelays OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relays supported by the PDU."
   ::= { xPDUOutputRelays 1 }

xPDUOutputRelaysTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relay entries."
   ::= { xPDUOutputRelays 2 }

xPDUOutputRelayTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XPDUOutputRelayEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of output relays supported by the PDU.
       The number of entries is contained in the 
       xPDUOutputRelayTableSize OID."
   ::= { xPDUOutputRelays 3 }

xPDUOutputRelayEntry OBJECT-TYPE
   SYNTAX XPDUOutputRelayEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A output relay entry containing information for a given contact."
   INDEX  { xPDUOutputRelayNumber }
   ::= { xPDUOutputRelayTable 1 }

XPDUOutputRelayEntry ::=
   SEQUENCE {
      xPDUOutputRelayNumber        INTEGER,
      xPDUOutputRelayName          DisplayString,
      xPDUOutputRelayNormalState   INTEGER,
      xPDUOutputRelayCurrentState  INTEGER
   }

xPDUOutputRelayNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the output relay on the PDU."
   ::= { xPDUOutputRelayEntry 1 }

xPDUOutputRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the output relay."
   ::= { xPDUOutputRelayEntry 2 }

xPDUOutputRelayNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open     (1),
      closed   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the output relay."
   ::= { xPDUOutputRelayEntry 3 }

xPDUOutputRelayCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      open      (1),
      closed    (2),
      unknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the output relay."
   ::= { xPDUOutputRelayEntry 4 }

-- the xPDUMiscGroup

xPDUEPOMode OBJECT-TYPE
    SYNTAX INTEGER  {
        armed    (1),
        disarmed (2),
        unknown  (3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether the EPO System is armed(1) or disarmed(2)."
       ::= { xPDUMiscGroup 1 }

xPDUTransformTempStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal               (1),
        overtemp             (2),
        noTransformerPresent (3),
        unknown              (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if the PDU's isolation transformer is over temperature."
   ::= { xPDUMiscGroup 2 }

xPDUCoolingFanStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal                (1),
        failed                (2),
        noCoolingFansPresent  (3),
        unknown               (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if one or more of the PDU's cooling fans have failed."
   ::= { xPDUMiscGroup 3 }

-- The xATSIdent group

xATSIdentProductName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the transfer switch unit."
   ::= { xATSIdent 1 }

xATSIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the transfer switch. 
       This value is set at the factory."
   ::= { xATSIdent 2 }

xATSIdentFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the  transfer switch." 
   ::= {  xATSIdent 3 }

xATSIdentFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the transfer switch." 
   ::= {  xATSIdent 4 }

xATSIdentFirmwareControllerRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the transfer switch controller firmware revision." 
   ::= {  xATSIdent 5 }

xATSIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the transfer switch was manufactured in mm/dd/yyyy format. 
       This value is set at the factory." 
   ::= { xATSIdent 6 }
   
xATSIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the transfer switch.
       This value is set at the factory."
   ::= { xATSIdent 7 }

xATSIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the transfer switch.
        This value is set at the factory."
   ::= { xATSIdent 8 }

--  The xATSDevice group

xATSDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire  (1),
        fourWire   (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the transfer switch.
       Either 3 wires (delta), or 4 wires (wye)."
   ::= { xATSDevice 1 }

xATSDeviceNominalVoltage OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
      "The nominal line-to-neutral system voltage.
       Measured in Volts,  line-to-line for a 3-wire service or 
       line-to-neutral for a 4-wire service. -1 if not available."
   ::= { xATSDevice 2 }

xATSDeviceNominalFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The nominal system frequency. Measured in tenths of Hertz.
       -1 if not available."
   ::= { xATSDevice 3 }

xATSDeviceTransferSwitchRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The rating of the transfer switch.
       Measured in Amps."
   ::= { xATSDevice 4 }

xATSDeviceDCBackUpPresent OBJECT-TYPE
   SYNTAX     INTEGER{
      yes     (1),
      no      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates if a DC backup is present or not."
   ::= { xATSDevice 5 }

-- The xATS Switch Status group

xATSSwitchStatusSelectedSource OBJECT-TYPE
   SYNTAX     INTEGER{
      none         (1),
      source1      (2),
      source2      (3),
      fault        (4),
      unknown      (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The source which is currently selected, i.e. supplying power to the load."
   ::= { xATSSwitchStatus 1 }
   
xATSSwitchStatusOperationalMode OBJECT-TYPE
   SYNTAX     INTEGER{
      automatic                 (1),
      notInAutoAbnormal         (2),
      notInAuto                 (3),
      unknown                   (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating mode of the transfer switch. When the ATS is in
       automatic mode, generator starting and ATS transferring is all done automatically
       as needed based on the state of source 1.  Automatic operation is halted when the
       ATS is in either of the notInAuto modes.
       A mode of notInAuto indicates that the automatic operation switch is in the
       disabled position, as indicated by the xATSSwitchStatusAutomaticOperationSwitch OID.
       The notInAutoAbnormal condition indicates that an abnormal
       condition has caused the transfer switch to halt automatic operation.
       In this case, traps can indicate the exact problem. In the case of
       notInAutoAbnormal, refer to the operation manual for details
       on how debug the condition and restore automatic operation."
   ::= { xATSSwitchStatus 2 }

xATSSwitchStatusAutomaticOperationSwitch OBJECT-TYPE
   SYNTAX     INTEGER{
      disabled   (1),
      enabled    (2),
      unknown    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the automatic operation switch on the front of the transfer switch."
   ::= { xATSSwitchStatus 3 }

xATSSwitchStatusEngineStartSignal OBJECT-TYPE
   SYNTAX     INTEGER{
      run     (1),
      stop    (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The position of the Start/Stop contact which signals the generator
       engine to start/run. When the ATS is in automatic mode,
       generator starting/stopping is under ATS control."
   ::= { xATSSwitchStatus 4 }

-- The xATS Switch Setting group

xATSSwitchSettingsLowVoltageTransferPoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The lowest acceptable voltage condition at source 1. 
       When any phase of source 1 is lower than this voltage,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation. 
       Specified in volts,  line-to-line for a 3-wire service or 
       line-to-neutral for a 4-wire service.
       -1 if not available."
   ::= { xATSSwitchSettings 1 }

xATSSwitchSettingsHighVoltageTransferPoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The highest acceptable voltage condition at source 1. 
       When any phase of source 1 is greater than this voltage,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation. 
       Specified in volts,  line-to-line for a 3-wire service or 
       line-to-neutral for a 4-wire service.
       -1 if not available."
   ::= { xATSSwitchSettings 2 }

xATSSwitchSettingsMaxFrequencyDeviation OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum acceptable frequency deviation condition from nominal at source 1. 
       When source 1 frequency is outside the specified range,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation. 
       Specified in  tenths of Hertz above or below nominal.
       A value of zero indicates that frequency is ignored when 
       determining source quality.
       -1 if not available."
   ::= { xATSSwitchSettings 3 }

xATSSwitchSettingsMinPhaseBalance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum required phase balance at source 1. 
       When the percentage difference between the minimum and maximum 
       phase voltage measurements at source 1 is greater than this value,
       source quality is considered bad and the generator run signal
       is asserted to begin generator operation.
       Specified as a percentage. A value of zero indicates that phase balance
       is ignored when determining source quality. -1 if not available."
   ::= { xATSSwitchSettings 4 }

xATSSwitchSettingsNominalRotation OBJECT-TYPE
   SYNTAX     INTEGER{
      abc     (1),
      cba     (2),
      any     (3),
      unknown (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The nominal phase rotation (or phase sequence) required by the load.
       For certain types of equipment, such as rotating machinery, phase rotation
       is critical for proper operation as it determines the direction which motors
       will rotate (clockwise or counterclockwise).
       Source quality will be seen as bad if the rotation measured at that
       ATS input does not match this setting.
       If this setting is set to any, phase rotation is ignored."
   ::= { xATSSwitchSettings 5 }

xATSSwitchSettingsAllowClosedTransfer OBJECT-TYPE
   SYNTAX INTEGER{
      yes     (1),
      no      (2),
      unknown (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting enables seamless (closed) transfers between sources. 
       When possible, both source 1 and source 2 are closed to the output 
       for a brief time. If closed transfer is not possible within the amount
       of time specified by the xATSSwitchSettingsMaxSyncTime OID,
       an open transfer will be executed."
   ::= { xATSSwitchSettings 6 }

xATSSwitchSettingsMaxSyncTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "When attempting/seeking to perform a closed transfer, this setting defines
       the maximum time allowed before the transfer switch will give up and perform
       an open transfer. Specified in seconds.
       -1 if not available."
   ::= { xATSSwitchSettings 7 }

xATSSwitchSettingsNeutralTransferTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting defines how long both source 1 and source 2 will be 
       disconnected from the output, during an open transfer. 
       Specified in seconds.
       -1 if not available."
   ::= { xATSSwitchSettings 8 }

xATSSwitchSettingsClearLatchedAlarms OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Clears any latched alarm conditions."
   ::= { xATSSwitchSettings 9 }
   
xATSSwitchSettingsSetToFactoryDefaults OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets all transfer switch settings to factory default values."
   ::= { xATSSwitchSettings 10 }


-- The xATSSwitchTimers group

   xATSSwitchTimersTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of transfer switch timer entries."
     ::= { xATSSwitchTimers 1 }

   xATSSwitchTimersTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchTimersEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of timers supported by ATS.
         The number of entries is contained in the xATSSwitchTimersTableSize OID."
     ::= { xATSSwitchTimers 2 }

   xATSSwitchTimersEntry OBJECT-TYPE
     SYNTAX XATSSwitchTimersEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about an individual ATS timer."
     INDEX  { xATSSwitchTimersIndex }
     ::= { xATSSwitchTimersTable 1 }

   XATSSwitchTimersEntry ::=
     SEQUENCE {
        xATSSwitchTimersIndex                INTEGER,
        xATSSwitchTimersName                 DisplayString,
        xATSSwitchTimersAbort                INTEGER,
        xATSSwitchTimersStatus               INTEGER,
        xATSSwitchTimersRemainingTime        INTEGER,
        xATSSwitchTimersDelaySetting         INTEGER
     }

xATSSwitchTimersIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of timer entries in the table."
   ::= { xATSSwitchTimersEntry 1 }

xATSSwitchTimersName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Name of the individual timer.Refer to ATS operation manual,
       or on-line help, for detailed descriptions of ATS timers."
   ::= { xATSSwitchTimersEntry 2 }

xATSSwitchTimersAbort OBJECT-TYPE
   SYNTAX INTEGER{
      yes  (1),
      no   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This aborts the individual timer."
   ::= { xATSSwitchTimersEntry 3 }

xATSSwitchTimersStatus OBJECT-TYPE
   SYNTAX INTEGER{
      inactive  (1),
      active    (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the individual timer. Designates whether this timer
       entry is currently running or inactive."
   ::= { xATSSwitchTimersEntry 4 }
   
xATSSwitchTimersRemainingTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time remaining for this timer entry.
       Specified in seconds."
   ::= { xATSSwitchTimersEntry 5 }

xATSSwitchTimersDelaySetting OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay settings associated with this timer entry.
       When this timer entry is active, the timer value must exceed this setting
       before the ATS behavior associated with this timer is executed.
       Refer to ATS operation manual, or on-line help, for detailed 
       descriptions of ATS timers."
   ::= { xATSSwitchTimersEntry 6 }

-- The xATSSwitchBlockMap group

   xATSSwitchBlockMapTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of blocking map entries, or how many ATS actions can be blocked."
     ::= { xATSSwitchBlockMap 1 }

   xATSSwitchBlockMapTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchBlockMapEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of blocking maps supported by the ATS.
         The number of entries is contained in the xATSSwitchBlockMapTableSize OID."
     ::= { xATSSwitchBlockMap 2 }

   xATSSwitchBlockMapEntry OBJECT-TYPE
     SYNTAX XATSSwitchBlockMapEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about a specific ATS blocking map."
     INDEX  { xATSSwitchBlockMapIndex }
     ::= { xATSSwitchBlockMapTable 1 }

   XATSSwitchBlockMapEntry ::=
     SEQUENCE {
        xATSSwitchBlockMapIndex            INTEGER,
        xATSSwitchBlockMapName             DisplayString,
        xATSSwitchBlockMapStatus           INTEGER,
        xATSSwitchBlockMapSetting          INTEGER
    }

   xATSSwitchBlockMapIndex OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Index of blocking map entries in the table."
     ::= { xATSSwitchBlockMapEntry 1 }

   xATSSwitchBlockMapName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "A string describing the ATS action to be blocked."
     ::= { xATSSwitchBlockMapEntry 2 }
     
   xATSSwitchBlockMapStatus OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "Represents the status of this blocking map entry, in bit-mapped format.
        A non-zero value indicates that this entry's ATS action is currently being blocked.
        The bit(s) set indicate which input(s) are causing the blocking (bit0, bit1, etc).

        bit 0 - Contact 1
        bit 1 - Contact 2
        bit 2 - Contact 3
        bit 3 - Contact 4."
     ::= { xATSSwitchBlockMapEntry 3 }

   xATSSwitchBlockMapSetting OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "This setting designates the inputs that block the ATS action
        The mapping is specified as a bit-field, where each bit set indicates
        the input that blocks the ATS action associated with the entry.

        bit 0 - Contact 1
        bit 1 - Contact 2
        bit 2 - Contact 3
        bit 3 - Contact 4."
     ::= { xATSSwitchBlockMapEntry 4 }

-- The xATSSwitchStatistics group

   xATSSwitchStatisticsTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of transfer switch statistics entries."
     ::= { xATSSwitchStatistics 1 }

   xATSSwitchStatisticsTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSSwitchStatisticsEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of statistics supported by ATS.
         The number of entries is contained in the xATSSwitchStatisticsTableSize OID."
     ::= { xATSSwitchStatistics 2 }

   xATSSwitchStatisticsEntry OBJECT-TYPE
     SYNTAX XATSSwitchStatisticsEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "An entry containing information about an individual ATS statistic."
     INDEX  { xATSSwitchStatisticsIndex }
     ::= { xATSSwitchStatisticsTable 1 }

   XATSSwitchStatisticsEntry ::=
     SEQUENCE {
        xATSSwitchStatisticsIndex             INTEGER,
        xATSSwitchStatisticsName              DisplayString,
        xATSSwitchStatisticsValue             DisplayString,
        xATSSwitchStatisticsReset             INTEGER
     }

   xATSSwitchStatisticsIndex OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "Index of ATS statistics entries in the table."
     ::= { xATSSwitchStatisticsEntry 1 }

   xATSSwitchStatisticsName OBJECT-TYPE
     SYNTAX     DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This is the name of the ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 2 }

   xATSSwitchStatisticsValue OBJECT-TYPE
     SYNTAX     DisplayString
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This is the value of the ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 3 }

   xATSSwitchStatisticsReset OBJECT-TYPE
     SYNTAX INTEGER{
       yes   (1),
       no    (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "This will reset the individual ATS statistic associated with this entry."
     ::= { xATSSwitchStatisticsEntry 4 }

-- The xATS Source 1 group

xATSSource1Name OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "String used to identify source 1."
   ::= { xATSSource1 1 }

xATSSource1Position OBJECT-TYPE
   SYNTAX INTEGER{
      open     (1),
      closed   (2),
      tripped  (3),
      unknown  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current position of the switch at source 1."
   ::= { xATSSource1 2 }

xATSSource1Frequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at source 1 in tenths of Hertz.
       -1 if unavailable."
   ::= { xATSSource1 3 }

xATSSource1Quality OBJECT-TYPE
   SYNTAX INTEGER{
      sourceGood        (1),
      lowVoltage        (2),
      highVoltage       (3),
      phaseImbalance    (4),
      freqOutOfRange    (5),
      badRotation       (6),
      unknown           (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current line quality of source 1."
   ::= { xATSSource1 4 }

xATSSource1Rotation OBJECT-TYPE
   SYNTAX INTEGER{
      abc     (1),
      cba     (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase rotation measured at the source 1 input of the ATS.
       The sequence is a reference to the order in which the three phases 
       pass the zero-crossing boundary in time."
   ::= { xATSSource1 5 }

xATSSource1TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input voltage entries at the source 1 input of the ATS."
   ::= { xATSSource1 6 }

   xATSSource1PhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSSource1PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of voltage table entries for source 1. The number of 
           entries are the phase entries. The number of entries is contained in the 
           xATSSource1TableSize OID."
       ::= { xATSSource1 7 }

   xATSSource1PhaseEntry OBJECT-TYPE
       SYNTAX     XATSSource1PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular input voltage phase at the source 1 input of the ATS."
       INDEX { xATSSource1Index }
       ::= { xATSSource1PhaseTable 1 }

   XATSSource1PhaseEntry ::= SEQUENCE {
       xATSSource1Index        INTEGER,
       xATSSource1VoltageLtoL  INTEGER,
       xATSSource1VoltageLtoN  INTEGER
      }

   xATSSource1Index OBJECT-TYPE
       SYNTAX INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each phase utilized at source 1."
       ::= { xATSSource1PhaseEntry 1 }

   xATSSource1VoltageLtoL OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 1 line-to-line input voltage. 
           Measured in tenths of Volts."
       ::= { xATSSource1PhaseEntry 2 }

   xATSSource1VoltageLtoN OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 1 line-to-neutral input voltage. 
           Measured in tenths of Volts. -1 for a 3-wire service type."
   ::= { xATSSource1PhaseEntry 3 }

-- The xATS Source 2 group

xATSSource2Name OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "String used to identify source 2."
   ::= { xATSSource2 1 }

xATSSource2Position OBJECT-TYPE
   SYNTAX INTEGER{
      open     (1),
      closed   (2),
      tripped  (3),
      unknown  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current position of the switch at source 2."
   ::= { xATSSource2 2 }

xATSSource2Frequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency at source 2 in tenths of Hertz.
       -1 if not available."
   ::= { xATSSource2 3 }

xATSSource2Quality OBJECT-TYPE
   SYNTAX INTEGER{
      sourceGood        (1),
      lowVoltage        (2),
      highVoltage       (3),
      phaseImbalance    (4),
      freqOutOfRange    (5),
      badRotation       (6),
      unknown           (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current line quality of source 2."
   ::= { xATSSource2 4 }

xATSSource2Rotation OBJECT-TYPE
   SYNTAX INTEGER{
      abc     (1),
      cba     (2),
      unknown (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase rotation measured at the source 2 input of the ATS.
       -1 if not available."
   ::= { xATSSource2 5 }

xATSSource2TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input voltage entries at the source 2 input of the ATS."
   ::= { xATSSource2 6 }

   xATSSource2PhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSSource2PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "A list of voltage table entries for the source 2. The number of
           entries are the phase entries. The number of entries is contained in the
           xATSSource2TableSize OID."
       ::= { xATSSource2 7 }

   xATSSource2PhaseEntry OBJECT-TYPE
       SYNTAX     XATSSource2PhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a
           particular input voltage phase at the source 2 input of the ATS."
       INDEX { xATSSource2Index }
       ::= { xATSSource2PhaseTable 1 }

   XATSSource2PhaseEntry ::= SEQUENCE {
       xATSSource2Index        INTEGER,
       xATSSource2VoltageLtoL  INTEGER,
       xATSSource2VoltageLtoN  INTEGER
      }

   xATSSource2Index OBJECT-TYPE
       SYNTAX INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each phase utilized at the source 2."
       ::= { xATSSource2PhaseEntry 1 }

   xATSSource2VoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 2 line-to-line input voltage. 
           Measured in tenths of Volts."
       ::= { xATSSource2PhaseEntry 2 }

   xATSSource2VoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Source 2 line-to-neutral input voltage. 
           Measured in tenths of Volts. -1 for a 3-wire service type."
   ::= { xATSSource2PhaseEntry 3 }

-- The xATSSystemOutput

xATSSystemOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz."
   ::= { xATSSystemOutput 1 }

xATSSystemOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kW."
   ::= { xATSSystemOutput 2 }

xATSSystemOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Shows the total system output power in tenths of kVA."
   ::= { xATSSystemOutput 3 }

xATSSystemOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the total power factor of the system output.
       A value of 100 representing a unity power factor (1.00)
       Specified in hundredths."
   ::= { xATSSystemOutput 4 }

xATSSystemOutputFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10)

   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Shows the panel output frequency tolerance in +/- Hertz."
   ::= { xATSSystemOutput 5 }

xATSSystemOutputOverVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an output over voltage condition will be generated. 
       Specified as tenths of percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 6 }

xATSSystemOutputUnderVoltThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an output under voltage condition will be generated. 
       Specified as tenths of percent deviation from nominal.
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 7 }

xATSSystemOutputOverCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which an over current condition will be generated. 
       Specified as a percent of the transfer switch rating (xATSDeviceTransferSwitchRating OID).
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 8 }

xATSSystemOutputUnderCurrentThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which an under current condition will be generated. 
       Specified as a percent of the transfer switch rating (xATSDeviceTransferSwitchRating OID).
       A value of zero indicates that the threshold is disabled."
   ::= { xATSSystemOutput 9 }

xATSSystemOutputAlarmDelayThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Delay the generation of an output alarm.
       Specified in seconds."
   ::= { xATSSystemOutput 10 }

xATSSystemOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of system output phase entries."
   ::= { xATSSystemOutput 11 }
   
xATSSystemOutputPhaseTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF XATSSystemOutputPhaseEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
      "A list of system output table entries.
       The number of entries is contained in the xATSSystemOutputTableSize OID."
   ::= { xATSSystemOutput 12 }

   xATSSystemOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XATSSystemOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular system output phase."
       INDEX { xATSSystemOutputPhaseIndex }
       ::= { xATSSystemOutputPhaseTable 1 }

   XATSSystemOutputPhaseEntry ::= SEQUENCE {
       xATSSystemOutputPhaseIndex      INTEGER,
       xATSSystemOutputVoltageLtoL     INTEGER,
       xATSSystemOutputVoltageLtoN     INTEGER,
       xATSSystemOutputPhaseCurrent    INTEGER,
       xATSSystemOutputPower           INTEGER,
       xATSSystemOutputApparentPower   INTEGER,
       xATSSystemOutputPowerFactor     INTEGER
      }

   xATSSystemOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each system output phase utilized in this device."
       ::= { xATSSystemOutputPhaseEntry 1 }

   xATSSystemOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line system output voltage available at the circuit panel. 
           Measured in tenths of Volts. -1 if not available."
       ::= { xATSSystemOutputPhaseEntry 2 }

   xATSSystemOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral system output voltage available at the circuit panel.
           Measured in tenths of Volts. -1 for a 3-wire service type or if not available."
       ::= { xATSSystemOutputPhaseEntry 3 }

   xATSSystemOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System load current per phase. Measured in Amps.
           -1 if not available."
       ::= { xATSSystemOutputPhaseEntry 4 }

   xATSSystemOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "System output power per phase. Measured in tenths of kW."
       ::= { xATSSystemOutputPhaseEntry 5 }

   xATSSystemOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "system output power per phase. Measured in tenths of kVA."
       ::= { xATSSystemOutputPhaseEntry 6 }

   xATSSystemOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "indicates the power factor of the system output per phase.
           A value of 100 representing a unity power factor (1.00).
           Measured in hundredths."
       ::= { xATSSystemOutputPhaseEntry 7 }

-- xATS TestingStatus group

xATSTestingStatusSelectTestProcess OBJECT-TYPE
   SYNTAX INTEGER {
      engineStartTest      (1),
      systemLoadTest       (2),
      generatorHoldTest    (3),
      cancelTest           (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Type of tests that can be selected when no test has been scheduled.
       engineStartTest and systemLoadTest may be selected when no tests 
       are running.  Tests that are selected may be canceled manually."
   ::= { xATSTestingStatus 1 }
   
xATSTestingStatusTestStatus OBJECT-TYPE
     SYNTAX INTEGER {
        noTestInProcess           (1),
        testPending               (2),
        startingEngine            (3),
        engineWarmingUp           (4),
        awaitingTransferToS2      (5),
        testingWithLoad           (6),
        awaitingRetransferToS1    (7),
        testingWithoutLoad        (8),
        stoppingEngine            (9),
        holdingOnGenerator        (10)
     }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present system test status/state."
   ::= { xATSTestingStatus 2 }

xATSTestingStatusProfileWarmupTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that the generator will warm up during a test.
       This is portion of the test when the xATSTestingStatusTestStatus 
       OID returns the value engineWarmingUp.
       Specified in seconds."
   ::= { xATSTestingStatus 3 }

xATSTestingStatusProfileLoadedTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that ATS will apply the system load to the generator
       during a system load test.
       This is portion of the test when the xATSTestingStatusTestStatus 
       OID returns the value testingWithLoad.
       Specified in minutes."
   ::= { xATSTestingStatus 4 }

xATSTestingStatusProfileUnloadedTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time that the generator will run following the warm up 
       portion of a start test, or the loaded portion of a load test.
       This is portion of the test when the xATSTestingStatusTestStatus 
       OID returns the value testingWithoutLoad.
       Specified in seconds."
   ::= { xATSTestingStatus 5 }

-- xATS TestingResults group

xATSTestingResultsLastDateOfTest OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date of the last test that was performed, either scheduled or manual.
       Test results are available in the xATSTestingResultsLastResult OID.
       Specified in the dd/mm/yyyy format, or 'none' if not available."
   ::= { xATSTestingResults 1 }

xATSTestingResultsLastResult OBJECT-TYPE
   SYNTAX INTEGER {
      noResultsAvailable        (1),
      startTestPassed           (2),
      loadTestPassed            (3),
      startSignalFailure        (4),
      failedGenNotInAuto        (5),
      failedGenEmerStop         (6),
      failedGenShutdown         (7),
      failedGenDidNotStart      (8),
      failedS2NeverGood         (9),
      genFailedDuringWarmup     (10),
      failureOnXferToS1         (11),
      genFailedLoaded           (12),
      failureOnRexferToS2       (13),
      failedOnCooldown          (14),
      genFailedToStop           (15),
      failedAtsInternalFault    (16),
      failedAtsNotInAuto        (17),
      canceledManualTest        (18),
      canceledScheduledTest     (19)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The result of the last ATS/generator system test."
   ::= { xATSTestingResults 2 }

xATSTestingResultsTestLastTestTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time of day at which the last test was performed, either scheduled or manual. 
       Test results are available in the xATSTestingResultsLastResult OID.
       Specified in the hh:mm:ss format, or 'none' if not available."
   ::= { xATSTestingResults 3 }

xATSTestingResultsLastCrankDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent cranking the generator before it started during the last test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 4 }
   
xATSTestingResultsLastWarmupDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the engineWarmingUp state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 5 }

xATSTestingResultsLastLoadedDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the testingWithLoad state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 6 }

xATSTestingResultsLastUnloadedDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The time spent in the testingWithoutLoad state during the last system test.
       Specified in seconds, or -1 if not available."
   ::= { xATSTestingResults 7 }

-- xATS TestingSchedule group

xATSTestingScheduleFrequency OBJECT-TYPE
    SYNTAX INTEGER  {
        never   (1),
        daily   (2),
        weekly  (3),
        monthly (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The frequency of running scheduled tests."
   ::= { xATSTestingSchedule 1 }

xATSTestingScheduleTestDay OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The desired day for the scheduled test. This object applies only
       when the xATSTestingScheduleFrequency OID is set to weekly or monthly.
       For weekly test frequency, the string is the day the test will be run.
       For monthly test frequency, the string indicates the day, 
       and the instance within the month.
       For example, for monthly frequency: 2nd Sunday, 3rd Monday, 4th Tuesday,
                    for weekly frequency: Sunday, Monday, Tuesday."
   ::= { xATSTestingSchedule 2 }

xATSTestingScheduleTestTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time of day that the scheduled test will occur.
       Specified in the format hh:mm."
   ::= { xATSTestingSchedule 3 }

xATSTestingScheduleTestWithLoadInterval OBJECT-TYPE
   SYNTAX INTEGER {
      applyLoadEveryTest          (1),
      neverApplyLoad              (2),
      applyLoadMonthly            (3),
      applyLoadMonthlyDetailed    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting specifies which system tests should include applying the
       load to the generator. The applyLoadMonthlyDetailed entry
       in the list will apply load once, for each month represented in the
       xATSTestingScheduleTestWithLoadSelectMonth OID."
   ::= { xATSTestingSchedule 4 }

xATSTestingScheduleTestWithLoadSelectMonth OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The detailed selection for testing with load on a month-by-month basis.
       This object is applicable when the xATSTestingScheduleTestWithLoadInterval
       is set to applyLoadMonthlyDetailed. Otherwise this selection will be ignored.
       Format for this string is a comma-separated entry of months.
       For example: Jan,Mar,Dec.
       The string will return 'No Months Scheduled' if no months have been selected."
   ::= { xATSTestingSchedule 5 }

xATSTestingScheduleNextTestDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the next scheduled test, in the format dd-mmm-yyyy."
   ::= { xATSTestingSchedule 6 }

-- xATSTestingSimulatePowerFail group

xATSTestingSimulatePowerFailTest OBJECT-TYPE
   SYNTAX     INTEGER{
      cancelSimulation         (1),
      fiveSecondsSimulation    (2),
      tenSecondsSimulation     (3),
      thirtySecondsSimulation  (4),
      oneMinuteSimulation      (5),
      threeMinutesSimulation   (6),
      fiveMinutesSimulation    (7),
      tenMinutesSimulation     (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This object executes a simulated power failure for the duration indicated.
       Simulation can be aborted by selecting cancelSimulation."
   ::= { xATSTestingSimulatePowerFail 1 }

xATSTestingSimulatePowerFailTimeRemaining OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "Indicates the time remaining in seconds, for a simulated power failure.
       a value of zero indicates that simulated power failure is not active."
   ::= { xATSTestingSimulatePowerFail 2 }

-- The xATS Input Contact group

xATSInputContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the ATS."
   ::= { xATSInputContacts 1 }

xATSInputContactTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of input contact entries."
   ::= { xATSInputContacts 2 }

xATSInputContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF XATSInputContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the ATS.
       The number of entries is contained in the 
       xATSInputContactTableSize OID."
   ::= { xATSInputContacts 3 }

   xATSInputContactEntry OBJECT-TYPE
      SYNTAX XATSInputContactEntry
      ACCESS not-accessible
      STATUS mandatory
      DESCRIPTION
         "A contact entry containing information for a given contact."
      INDEX  { xATSInputContactNumber }
      ::= { xATSInputContactTable 1 }

   XATSInputContactEntry ::=
      SEQUENCE {
         xATSInputContactNumber    INTEGER,
         xATSInputContactName      DisplayString,
         xATSInputContactNormalState           INTEGER,
         xATSInputContactCurrentState          INTEGER
      }

   xATSInputContactNumber OBJECT-TYPE
      SYNTAX INTEGER
      ACCESS read-only
      STATUS mandatory
      DESCRIPTION
         "An index identifying the contact on the ATS."
      ::= { xATSInputContactEntry 1 }

   xATSInputContactName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
        "The description of the purpose/use of the contact."
     ::= { xATSInputContactEntry 2 }

   xATSInputContactNormalState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
        "The normal operating position of the contact."
     ::= { xATSInputContactEntry 3 }

   xATSInputContactCurrentState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "This value indicates the current state of the contact."
     ::= { xATSInputContactEntry 4 }

-- the xATS OutputRelays group

   xATSOutputRelayNumRelays OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of output relays supported by the ATS."
     ::= { xATSOutputRelays 1 }

   xATSOutputRelayTableSize OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "The number of output relay entries."
     ::= { xATSOutputRelays 2 }

   xATSOutputRelayTable OBJECT-TYPE
     SYNTAX SEQUENCE OF XATSOutputRelayEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A list of output relays supported by the ATS.
        The number of entries is contained in the 
        xATSOutputRelayTableSize OID."
     ::= { xATSOutputRelays 3 }

   xATSOutputRelayEntry OBJECT-TYPE
     SYNTAX XATSOutputRelayEntry
     ACCESS not-accessible
     STATUS mandatory
     DESCRIPTION
        "A output relay entry containing information for a given contact."
     INDEX  { xATSOutputRelayNumber }
     ::= { xATSOutputRelayTable 1 }

   XATSOutputRelayEntry ::=
     SEQUENCE {
        xATSOutputRelayNumber           INTEGER,
        xATSOutputRelayName             DisplayString,
        xATSOutputRelayNormalState      INTEGER,
        xATSOutputRelayCurrentState     INTEGER
     }

   xATSOutputRelayNumber OBJECT-TYPE
     SYNTAX INTEGER
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
        "An index identifying the output relay on the ATS."
     ::= { xATSOutputRelayEntry 1 }

   xATSOutputRelayName OBJECT-TYPE
     SYNTAX DisplayString
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "The description of the purpose/use of the output relay."
     ::= { xATSOutputRelayEntry 2 }

   xATSOutputRelayNormalState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-write
     STATUS mandatory
     DESCRIPTION
       "The normal operating position of the output relay."
     ::= { xATSOutputRelayEntry 3 }

   xATSOutputRelayCurrentState OBJECT-TYPE
     SYNTAX INTEGER {
        open   (1),
        closed (2)
     }
     ACCESS read-only
     STATUS mandatory
     DESCRIPTION
       "This value indicates the current state of the output relay."
     ::= { xATSOutputRelayEntry 4 }

-- The xATS Generator Ident group

xATSGeneratorIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the generator. 
       This value is set at the factory."
   ::= { xATSGeneratorIdent 1 }

xATSGeneratorIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the generator. 
       This value is set at the factory."
   ::= { xATSGeneratorIdent 2 }

xATSGeneratorIdentDateofManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying when the generator was manufactured in mm/dd/yyyy format. 
       This value is set at the factory."
   ::= { xATSGeneratorIdent 3 }

xATSGeneratorIdentVoltageConfiguration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage for which the generator's alternator is designed.
       Specified in Volts line-to-line."
   ::= { xATSGeneratorIdent 4 }

xATSGeneratorIdentMaxPowerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The max power rating of the generator. Specified in kW."
   ::= { xATSGeneratorIdent 5 }

xATSGeneratorIdentAlternatorFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency for which the generator's alternator is designed.
       Specified in Hertz."
   ::= { xATSGeneratorIdent 6 }

-- The xATS Generator Status group

xATSGeneratorStatusGeneratorName OBJECT-TYPE
   SYNTAX     DisplayString
   ACCESS     read-write
   STATUS     mandatory
   DESCRIPTION
       "The name or label for the generator connected to the source 2 of the ATS."
   ::= { xATSGeneratorStatus 1 }
   
xATSGeneratorStatusOperational OBJECT-TYPE
   SYNTAX     INTEGER{
      nocomm         (1),
      off            (2),
      ready          (3),
      starting       (4),
      idle           (5),
      running        (6),
      normalStop     (7),
      emergencyStop  (8),
      notInAuto      (9),
      shutdown       (10),
      unknown        (11)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The operational status of the generator. unavailable when unrecognized status is received."
   ::= { xATSGeneratorStatus 2 }

xATSGeneratorStatusModeSwitchPosition OBJECT-TYPE
   SYNTAX     INTEGER{
      off        (1),
      manual     (2),
      automatic  (3),
      unknown    (4)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The position of the generator's auto-mode switch.
        In automatic mode, the generator is started and stopped via the
        remote start contact, which has state indicated in the
        xATSGeneratorStatusRemoteStart OID.
        In manual mode generator start/stop control is via local command only.
        Off prevents the generator from running."
   ::= { xATSGeneratorStatus 3 }

xATSGeneratorStatusRemoteStart OBJECT-TYPE
   SYNTAX INTEGER{
      stop     (1),
      run      (2),
      unknown  (3)
   }
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The status of the generator's remote start contact, which is 
        provided as an output from the transfer switch to start/stop the 
        generator when in automatic mode."
   ::= { xATSGeneratorStatus 4 }

-- The xATS Generator Advanced Status group

xATSGeneratorAdvStatusBatteryVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage of the generator's starting battery.
       Measured in tenths of VDC, or -1 if not available."
   ::= { xATSGeneratorAdvStatus 1 }

xATSGeneratorAdvStatusOilPressure OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The generator's engine oil pressure.
       Measured in tenths of Psi or kPa, based on the
       value of the xATSGeneratorSettingsMetricUnit OID,
       or -1 if not available."
   ::= { xATSGeneratorAdvStatus 2 }

xATSGeneratorAdvStatusCoolantTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current coolant temperature in the generator.
       Measured in degrees Celsius or Fahrenheit, based on the
       value of the xATSGeneratorSettingsMetricUnit OID,
       or -1 if not available."
   ::= { xATSGeneratorAdvStatus 3 }

xATSGeneratorAdvStatusEngineRPM OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current engine speed of the generator. 
       Measured in RPM, or -1 if not available."
   ::= { xATSGeneratorAdvStatus 4 }

xATSGeneratorAdvStatusOilLevel OBJECT-TYPE
   SYNTAX     INTEGER{
      ok        (1),
      low       (2),
      unknown   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates adequate oil level in the generator."
   ::= { xATSGeneratorAdvStatus 5 }

xATSGeneratorAdvStatusCoolantLevel OBJECT-TYPE
   SYNTAX     INTEGER{
      ok         (1),
      low        (2),
      unknown    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates adequate coolant level in the generator."
   ::= { xATSGeneratorAdvStatus 6 }

-- The xATS Generator Output group

xATSGeneratorOutputFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output frequency of the generator.
       Measured in tenths of Hertz, or -1 if not available."
   ::= { xATSGeneratorOutput 1 }

xATSGeneratorOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output power of the generator.
       Measured in tenths of tenths of kW, or -1 if not available."
   ::= { xATSGeneratorOutput 2 }

xATSGeneratorOutputTotalApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output power of the generator.
       Measured in tenths of kVA, or -1 if not available."
   ::= { xATSGeneratorOutput 3 }
   
xATSGeneratorOutputTotalPowerFactor OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
          "Indicates the total load power factor of the generator.
           A value of 100 representing a unity power factor (1.00),
           or -1 when if not available."
   ::= { xATSGeneratorOutput 4 }
   
xATSGeneratorOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of generator output phase entries."
   ::= { xATSGeneratorOutput 5 }

   xATSGeneratorOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF XATSGeneratorOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
      "A list of generator output table entries.
       The number of entries is contained in the xATSGeneratorOutputTableSize OID."
       ::= { xATSGeneratorOutput 6 }

   xATSGeneratorOutputPhaseEntry OBJECT-TYPE
       SYNTAX     XATSGeneratorOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
          "An entry containing information applicable to a 
           particular generator output phase."
       INDEX { xATSGeneratorOutputPhaseIndex }
       ::= { xATSGeneratorOutputPhaseTable 1 }

   XATSGeneratorOutputPhaseEntry ::= SEQUENCE {
       xATSGeneratorOutputPhaseIndex      INTEGER,
       xATSGeneratorOutputVoltageLtoL     INTEGER,
       xATSGeneratorOutputVoltageLtoN     INTEGER,
       xATSGeneratorOutputPhaseCurrent    INTEGER,
       xATSGeneratorOutputPower           INTEGER,
       xATSGeneratorOutputApparentPower   INTEGER,
       xATSGeneratorOutputPowerFactor     INTEGER
      }

   xATSGeneratorOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Description of each generator output phase utilized in this device."
       ::= { xATSGeneratorOutputPhaseEntry 1 }

   xATSGeneratorOutputVoltageLtoL OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-line generator output voltage. 
           Measured in Volts, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 2 }

   xATSGeneratorOutputVoltageLtoN OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Line-to-neutral generator output voltage. 
           Measured in volts, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 3 }

   xATSGeneratorOutputPhaseCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator load current per phase.
           Measured in Amps, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 4 }

   xATSGeneratorOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator output power per phase. 
           Measured in tenths of kW, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 5 }

   xATSGeneratorOutputApparentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Generator output power per phase. 
           Measured in tenths of kVA, or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 6 }

   xATSGeneratorOutputPowerFactor OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
          "Indicates the load power factor of the generator output per phase.
           A value of 100 representing a unity power factor (1.00),
           or -1 if not available."
       ::= { xATSGeneratorOutputPhaseEntry 7 }

-- xATS Generator Settings group

xATSGeneratorSettingsVoltageAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The voltage adjust of the generator.
       Specified in volts line-to-line,
       or -1 if not available."
   ::= { xATSGeneratorSettings 1 }

xATSGeneratorSettingsFrequencyAdjust OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The frequency adjust of the generator.
       Specified in tenths of Hertz."
   ::= { xATSGeneratorSettings 2 }

xATSGeneratorSettingsStartDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay, in seconds, after the remote run signal is activated
       before the generator's engine will be cranked to start, 
       or -1 if not available."
   ::= { xATSGeneratorSettings 3 }

xATSGeneratorSettingsStopDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The delay, in seconds, before the generator will stop 
       after the remote run signal is deactivated,
       or -1 if not available."
   ::= { xATSGeneratorSettings 4 }

xATSGeneratorSettingsCrankCycleEnable OBJECT-TYPE
   SYNTAX     INTEGER{
      disabled        (1),
      enabled         (2),
      unknown         (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "When Crank Cycle is enabled, the engine will be cranked up to the time 
       specified by the xATSGeneratorSettingsCrankTime OID. 
       If the generator's engine does not start, there will be a pause as
       specified by the xATSGeneratorSettingsCrankRestTime OID before the 
       engine will be cranked again. This cycle is repeated as specified by
       the xATSGeneratorSettingsNumberCrank OID.
       When crank cycle is disabled, the generator's engine will be 
       cranked continuously until it starts."
   ::= { xATSGeneratorSettings 5 }

xATSGeneratorSettingsCrankTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The duration of engine cranking, in seconds, when starting the generator. 
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 6 }

xATSGeneratorSettingsCrankRestTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The pause duration, in seconds, following an unsuccessful attempt to start the generator. 
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 7 }

xATSGeneratorSettingsNumberCrank OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of failed crank attempts before giving up on starting the generator. 
       Applicable when the xATSGeneratorSettingsCrankCycleEnable OID is enabled.
       -1 if not available."
   ::= { xATSGeneratorSettings 8 }

xATSGeneratorSettingsMetricUnit OBJECT-TYPE
   SYNTAX INTEGER{
      disabled (1),
      enabled  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Specifies the use of metric units in generator related OIDs, as well
       as on all other interfaces including the generator's local interface."
   ::= { xATSGeneratorSettings 9 }

-- xATS generator service group

xATSGeneratorServiceTotalRunHoursLifetime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time that the generator engine has been run,
       over the life of the generator. Measured in hours.
       -1 if not available."
   ::= { xATSGeneratorService 1 }

xATSGeneratorServiceEngineStartsLifetime OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Number of engine starts over the life of the generator.
      -1 if not available."
   ::= { xATSGeneratorService 2 }

xATSGeneratorServiceTotalkWhLifetime OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total kWh of operation over the life of the generator.
       -1 if not available."
   ::= { xATSGeneratorService 3 }

xATSGeneratorServiceTotalRunHoursSinceMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total time that the generator engine has been run,
       since last service maintenance. Measured in tenths of hours.
       -1 if not available."
   ::= { xATSGeneratorService 4 }

xATSGeneratorServiceEngineStartsSinceMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Number of engine starts since last service maintenance.
       -1 if not available."
   ::= { xATSGeneratorService 5 }

xATSGeneratorServiceTotalkWhMaintenance OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "Total kWh of operation since last service maintenance.
       -1 if not available."
   ::= { xATSGeneratorService 6 }

xATSGeneratorServiceResetRecord OBJECT-TYPE
   SYNTAX INTEGER{
      yes        (1),
      no         (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Resets the engine start counter, engine run-hours, and kWh values that have
       accumulated in the generator since last maintenance.
       Also, the last service date will be reset to the current system date, and 
       any service alarms will be cleared."
   ::= { xATSGeneratorService 7 }

xATSGeneratorServiceRecordResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date at which the generator's service record was reset, in dd-mmm-yyyy format."
   ::= { xATSGeneratorService 8 }

xATSGeneratorServiceNextServiceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Date at which the next generator service is due in dd-mmm-yyyy format. 
       Based on the xATSGeneratorServiceCalendarIntervalThreshold OID 
       or '' if the calendar-based threshold is set to off."
   ::= { xATSGeneratorService 9 }
   
xATSGeneratorServiceRunHoursUntilServiceDate OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Run hours until the next generator service is due, in hours. 
       Based on the xATSGeneratorServiceRunHoursThreshold OID 
       or -1 if the run hour-based threshold is set to off."
   ::= { xATSGeneratorService 10 }
      
xATSGeneratorServiceRunHoursThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled                 (1),
      runThreshold100Hours     (2),
      runThreshold150Hours     (3),
      runThreshold200Hours     (4),
      runThreshold250Hours     (5),
      runThreshold300Hours     (6),
      runThreshold400Hours     (7),
      runThreshold500Hours     (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Run hour-based service interval. When the run-hours since
       service surpasses this threshold, generator service is due."
   ::= { xATSGeneratorService 11 }

xATSGeneratorServiceCalendarIntervalThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled            (1),
      interval1month      (2),
      interval2month      (3),
      interval3month      (4),
      interval6month      (5),
      intervalyearly      (6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Calendar-based service interval. When the next service date, 
       as indicated by the xATSGeneratorServiceNextServiceDate OID
       is in the past, generator is due for service."
   ::= { xATSGeneratorService 12 }

-- The xATS Generator Fuel system group

xATSGeneratorFuelSystemType OBJECT-TYPE
   SYNTAX     INTEGER{
      diesel      (1),
      propane     (2),
      naturalGas  (3),
      unknown     (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of fuel used by the generator."
   ::= { xATSGeneratorFuelSystem 1 }

xATSGeneratorFuelSystemTankSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Size of the generator's fuel tank.
       Specified in gallons or liters, based on the value of the
       xATSGeneratorSettingsMetricUnit OID, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 2 }

xATSGeneratorFuelSystemFuelLevel OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Fuel remaining in the generator tank.
       Measured in percent of tank fill, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 3 }

xATSGeneratorFuelSystemRuntimePower OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The power value used in the runtime remaining calculation.
       Measured in tenths of kW, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 4 }

xATSGeneratorFuelSystemEstimatedRunTime OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An estimate of available runtime for the generator, based on
       available fuel as specified in the xATSGeneratorFuelSystemFuelLevel OID 
       and kW load as specified in the xATSGeneratorFuelSystemRuntimePower OID.
       Measured in tenths of hours, or -1 if not available."
   ::= { xATSGeneratorFuelSystem 5 }
   
xATSGeneratorFuelSystemLowRunTimeThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled        (1),
      oneHour         (2),
      twoHours        (3),
      threeHours      (4),
      fourHours       (5),
      fiveHours       (6),
      sixHours        (7),
      twelveHours     (8),
      oneDay          (9),
      twoDays         (10),
      threeDays       (11),
      fourDays        (12),
      fiveDays        (13),
      sixDays         (14),
      sevenDays       (15)
      
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a low runtime alarm will exist."
   ::= { xATSGeneratorFuelSystem 6 }

xATSGeneratorFuelSystemVeryLowRunTimeThreshold OBJECT-TYPE
   SYNTAX INTEGER{
      disabled        (1),
      oneHour         (2),
      twoHours        (3),
      threeHours      (4),
      fourHours       (5),
      fiveHours       (6),
      sixHours        (7),
      twelveHours     (8),
      oneDay          (9),
      twoDays         (10),
      threeDays       (11),
      fourDays        (12),
      fiveDays        (13),
      sixDays         (14),
      sevenDays       (15)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a very low runtime alarm will exist."
   ::= { xATSGeneratorFuelSystem 7 }

xATSGeneratorFuelSystemLowFuelLevelThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a low fuel alarm will exist, with a value of 0 indicating disabled. 
       Specified as percent of tank fill."
   ::= { xATSGeneratorFuelSystem 8 }

xATSGeneratorFuelSystemVeryLowFuelLevelThreshold OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold below which a very low fuel alarm will exist, with a value of 0 indicating disabled.
       Specified as percent of tank fill."
   ::= { xATSGeneratorFuelSystem 9 }

-- The console Port Server AP930x system group

apCPSpname OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The product's name."
::= { cpsAP930xSys 1 }

apCPSversion OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The firmware's version."
::= {cpsAP930xSys 2}

apCPSPower OBJECT IDENTIFIER ::= { cpsAP930xSys 3 }

apCPSPwNum OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The number of the power supplies."
::= { apCPSPower 1 }

apCPSPw1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "State of the first power supply. 
                 0 will indicate not installed,
                 1 will indicate power ON,
                 2 will indicate power OFF."
::= { apCPSPower 2 }

apCPSPw2 OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "State of the second power supply.
                 0 will indicate not installed,
                 1 will indicate power ON,
                 2 will indicate power OFF."
::= { apCPSPower 3 }

apCPSPcmcia OBJECT IDENTIFIER ::= {cpsAP930xSys 4}

apCPSNPcmcia OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number of PCMCIA cards available."
::= { apCPSPcmcia 1 }

cpsCardIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of PCMCIA card identifications."
::= { apCPSPcmcia 2 }

cpsCardIdentEntry OBJECT-TYPE
   SYNTAX CpsCardIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Identification information for a PCMCIA card."
   INDEX { cpsCardIdentIndex }
::= { cpsCardIdentTable 1 }

CpsCardIdentEntry ::= SEQUENCE {
   cpsCardIdentIndex Integer32,
   cpsCardIdentProd  DisplayString,
   cpsCardIdentMan   DisplayString ,
   cpsCardIdentFunc  DisplayString,
   cpsCardIdentPCI   DisplayString
}

cpsCardIdentIndex OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket Card."
::= { cpsCardIdentEntry 1 }

cpsCardIdentProd OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Product identification string."
::= { cpsCardIdentEntry 2 }

cpsCardIdentMan OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Manufacturer ID code."
::= { cpsCardIdentEntry 3 }

cpsCardIdentFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Function ID code."
::= { cpsCardIdentEntry 4 }

cpsCardIdentPCI OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "PCI ID"
::= { cpsCardIdentEntry 5 }

cpsCardConfTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardConfEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of socket configuration information."
::= { apCPSPcmcia 3 }

cpsCardConfEntry OBJECT-TYPE
   SYNTAX CpsCardConfEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Configuration information for a socket."
   INDEX { cpsCardConfIndex }
::= { cpsCardConfTable 1 }

CpsCardConfEntry ::= SEQUENCE {
   cpsCardConfIndex Integer32,
   cpsCardConfPower DisplayString,
   cpsCardConfType  DisplayString,
   cpsCardConfInter DisplayString,
   cpsCardConfFunc  DisplayString,
   cpsCardConfCardv DisplayString,
   cpsCardConfPort1 DisplayString,
   cpsCardConfPort2 DisplayString
}

cpsCardConfIndex OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket PCMCIA."
::= { cpsCardConfEntry 1 }

cpsCardConfPower OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Power Settings."
::= { cpsCardConfEntry 2 }

cpsCardConfType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Interface Type."
::= { cpsCardConfEntry 3 }

cpsCardConfInter OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Interrupt number."
::= { cpsCardConfEntry 4 }

cpsCardConfFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Function."
::= { cpsCardConfEntry 5 }

cpsCardConfCardv OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Card values."
::= { cpsCardConfEntry 6 }

cpsCardConfPort1 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "I/O Port 1."
::= { cpsCardConfEntry 7 }

cpsCardConfPort2 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "I/O Port 2."
::= { cpsCardConfEntry 8 }

cpsCardStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF CpsCardStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "A table of current socket status information."
::= { apCPSPcmcia 4 }

cpsCardStatusEntry OBJECT-TYPE
   SYNTAX CpsCardStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION "Current status information for a socket."
   INDEX { cpsCardStatusIndex }
::= { cpsCardStatusTable 1 }

CpsCardStatusEntry ::= SEQUENCE {
   cpsCardStatusIndex Integer32,
   cpsCardStatusCard  DisplayString,
   cpsCardStatusFunc  DisplayString
}

cpsCardStatusIndex OBJECT-TYPE
   SYNTAX Integer32(0..2)
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Number to identify the socket PCMCIA."
::= { cpsCardStatusEntry 1 }

cpsCardStatusCard OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Current Card State."
::= { cpsCardStatusEntry 2 }

cpsCardStatusFunc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Current Function."
::= { cpsCardStatusEntry 3 }

apCPSFlashSize OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Total amount of flash memory in Mbytes."
::= {cpsAP930xSys 5}

apCPSRAMSize OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "Total amount of RAM in Mbytes."
::= {cpsAP930xSys 6}

apCPSCPUfreq OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "CPU clock in MHz."
::= {cpsAP930xSys 7}

apCPSDevId OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION "The product's identifier."
::= { cpsAP930xSys 8 }


-- The console Port Server AP930x configuration group

cpsHostName   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..40))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The Host Name."
::= { cpsAP930xConf 1 }                              

cpsConsoleBanner   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..255))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The console banner."
::= { cpsAP930xConf 2 }                              

cpsMotd   OBJECT-TYPE
   SYNTAX       DisplayString (SIZE (0..255))
   ACCESS       read-write
   STATUS       mandatory
   DESCRIPTION   "The motd message."
::= { cpsAP930xConf 3 }                              

cpsEthItf  OBJECT IDENTIFIER ::= { cpsAP930xConf 4 }

cpsEthDhcpc   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "0 will indicate DHCP inactive,
                  1 will indicate DHCP active,
                  2 will indicate DHCP active and the last parameter is saved."
::= { cpsEthItf 1 }

cpsEthIPaddr   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the IP address of the Ethernet Interface."
::= { cpsEthItf 2 }

cpsEthIPmask   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The mask for the Ethernet network."
::= { cpsEthItf 3 }

cpsEthMTU      OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Maximum Transmission Unit size, which determines 
          whether packets should be broken up."
::= { cpsEthItf 4 }

cpsEthIPaddr2  OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Ethernet secondary IP address."
::= { cpsEthItf 5 }

cpsEthIPmask2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The Ethernet secondary IP mask."
::= { cpsEthItf 6 }

cpsNameService  OBJECT IDENTIFIER ::= { cpsAP930xConf 5 }  

cpsResolverOrder   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..15))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Specifies how host lookups are to be performed.
          Valid values : empty, 'hosts', 'bind', 'hosts, bind', 
          'bind, hosts' "
::= { cpsNameService 1 }
                   
cpsMultipleIP   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..3))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Valid values are ON or OFF. If set to ON, the resolve 
          library will return all valid addresses for a host 
          that appears in the /etc/hosts file, instead of only 
          the first.  "
::= { cpsNameService 2 }

cpsDNSserv     OBJECT IDENTIFIER ::= { cpsNameService 3 }

cpsDNSpriserv   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Internet Address (in dot notation) of primary name 
          server that the resolver should query."
::= { cpsDNSserv 1 }
 
cpsDNSsecserv   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Internet Address (in dot notation) of secondary name 
          server that the resolver should query."
::= { cpsDNSserv 2 }

cpsDNSdomain      OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..40))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "Local domain name."
::= { cpsDNSserv 3 }

cpsSerialPortConf  OBJECT IDENTIFIER ::= { cpsAP930xConf 6 }  

cpsSerialGlobal   OBJECT IDENTIFIER ::= { cpsSerialPortConf 1 }

cpsSerialInclude   OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..40))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "File used in centralized management."
::= { cpsSerialGlobal 1 }

cpsSerialNFS      OBJECT-TYPE
   SYNTAX         DisplayString (SIZE (0..50))
   ACCESS         read-write
   STATUS         mandatory
   DESCRIPTION   "Remote Network File System where data buffering will be 
          written instead of the default directory '/var/run/DB'."
::= { cpsSerialGlobal 2 }

cpsSerialLockDir      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The lock directory."
::= { cpsSerialGlobal 3 }

cpsSerialRlogin      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the rlogin binary that accepts the -i flag."
::= { cpsSerialGlobal 4 }

cpsSerialPppd   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the pppd binary."
::= { cpsSerialGlobal 5 }

cpsSerialTelnet   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION "Location of the telnet application."
::= { cpsSerialGlobal 6 }

cpsSerialSsh      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..50))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Location of the ssh application."
::= { cpsSerialGlobal 7 }

cpsSerialLocalLogins   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION    "This parameter is only necessary when authentication is 
                    being performed for a port.
                    This is useful if the Radius authentication server is down.
                    0 indicates OFF,
                    1 indicates ON."
::= { cpsSerialGlobal 8 }

cpsSerialFacility   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This value (0-7) is the Local facility sent to the syslog daemon."
::= { cpsSerialGlobal 9 }

cpsSerialDBFacility   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This value (0-7) is the Local facility sent to the syslog daemon."
::= { cpsSerialGlobal 10 }

cpsSerialGroupTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsSerialGroupEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   ""
::= { cpsSerialGlobal 11 }

cpsSerialGroupEntry   OBJECT-TYPE
   SYNTAX      CpsSerialGroupEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   ""
   INDEX      { cpsSerialGroupIndex }
::= { cpsSerialGroupTable 1 }

CpsSerialGroupEntry ::= SEQUENCE  {
   cpsSerialGroupIndex   INTEGER,
   cpsSerialGroupName    DisplayString,
   cpsSerialGroupUsers   DisplayString
}

cpsSerialGroupIndex   OBJECT-TYPE
   SYNTAX      INTEGER   
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the group."
::= { cpsSerialGroupEntry  1 }                              

cpsSerialGroupName   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The group name."
::= { cpsSerialGroupEntry  2 }                              

cpsSerialGroupUsers   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..80))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The user's names."
::= { cpsSerialGroupEntry  3 }                              

cpsSerialSpec  OBJECT IDENTIFIER ::= { cpsSerialPortConf 2 }

cpsSerialPortTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION    "This is the specific configuration per serial port."
::= { cpsSerialSpec 1 }

cpsSerialPortEntry   OBJECT-TYPE
   SYNTAX      CpsSerialPortEntry
   ACCESS   not-accessible
   STATUS      mandatory
   DESCRIPTION   "One particular serial port configuration."
   INDEX      { cpsSerialPortNumber }
::= { cpsSerialPortTable 1 }

CpsSerialPortEntry ::= SEQUENCE  {
   cpsSerialPortNumber        INTEGER,        -- 0 == all.  X == ttyX sX.
   cpsSerialPortTty           DisplayString,  -- associate device
   cpsSerialPortName          DisplayString,  -- alias name
   cpsSerialPortSpeed         Integer32,      -- physical port configuration
   cpsSerialPortDataSize      Integer32,
   cpsSerialPortStopBits      Integer32,
   cpsSerialPortParity        DisplayString,
   cpsSerialPortFlowCtrl      DisplayString,
   cpsSerialPortDTRdelay      Integer32,
   cpsSerialPortDCDCtrl       INTEGER,
   cpsSerialPortLogUtmp       INTEGER,        -- log into UTMP
   cpsSerialPortLogWtmp       INTEGER,        -- log into WTMP
   cpsSerialPortLogform       DisplayString,
   cpsSerialPortAuthtype      DisplayString,  -- authentication type
   cpsSerialPortAuthSrv1      IpAddress,      -- IP address of the primary authentication server
   cpsSerialPortAccSrv1       IpAddress,      -- IP address of the primary accounting server
   cpsSerialPortAuthTmo       Integer32,      -- time out per authentication query
   cpsSerialPortAuthRetr      Integer32,      -- authentication number of retries
   cpsSerialPortAuthSrv2      IpAddress,      -- IP address of the secondary authentication server
   cpsSerialPortAccSrv2       IpAddress,      -- IP address of the secondary accounting server
   cpsSerialPortAuthSecret    DisplayString,  -- secret used in authentication
   cpsSerialPortAuthRadP      INTEGER,        -- accept RADIUS' user without password
   cpsSerialPortAuthAcc       DisplayString,  -- access restriction on Users
   cpsSerialPortProtocol      DisplayString,  -- Profile
   cpsSerialPortRemoteIP      DisplayString,  -- remote IP address
   cpsSerialPortSocketPort    DisplayString,  -- number of socket port
   cpsSerialPortRemHost       IpAddress,      -- IP address of the remote Host
   cpsSerialPortBanner        DisplayString,  -- Banner
   cpsSerialPortPrompt        DisplayString,  -- Login prompt
   cpsSerialPortTermType      DisplayString,  -- terminal type
   cpsSerialPortAutomUsr      DisplayString,  -- automatic user
   cpsSerialPortNetMask       IpAddress,      -- net mask
   cpsSerialPortPppMtu        Integer32,
   cpsSerialPortPppMru        Integer32,
   cpsSerialPortPppOptions    DisplayString,
   cpsSerialPortPppFoption    DisplayString,
   cpsSerialPortModemChat     DisplayString,  -- initchat send to modem
   cpsSerialPortSttyCmd       DisplayString,
   cpsSerialPortSockTx        Integer32,      -- socket transmission interval
   cpsSerialPortSockPoll      Integer32,      -- socket polling interval
   cpsSerialPortSockIdle      Integer32,      -- socket idle timeout
   cpsSerialPortDBsize        Integer32,      -- maximum size of the data buffering file
   cpsSerialPortDBtime        INTEGER,        -- data buffering with/without timestamp
   cpsSerialPortDBmode        DisplayString,  -- data bufferinf mode circ or line
   cpsSerialPortDBsyslog      Integer32,      -- size of the data send to syslog
   cpsSerialPortDBmenu        INTEGER,        -- menu of the data buffering
   cpsSerialPortDBalarm       INTEGER,        -- use alarm generating feature
   cpsSerialPortSSHbreak      DisplayString,  -- break sequence (SSH)
   cpsSerialPortSniffSess     DisplayString,  -- sniff session type
   cpsSerialPortSniffAdm      DisplayString,  -- admin users to sniff
   cpsSerialPortSniffEsc      DisplayString,  -- escape char to sniff session
   cpsSerialPortSniffMsess    DisplayString,  -- multiple session
   cpsSerialPortTelnetMode    INTEGER,        -- telnet client mode
   cpsSerialPortSysBufSess    INTEGER,        -- syslog buffering at all times
   cpsSerialPortLFSuppress    INTEGER,        -- LF suppression in socket_server session
   cpsSerialPortAutoInput     DisplayString,  -- Input string to auto answer 
   cpsSerialPortAutoOutput    DisplayString,  -- Output string to auto answer
   cpsSerialPortBreakInterval Integer32       -- Break interval (in ms) 
}

cpsSerialPortNumber   OBJECT-TYPE
   SYNTAX      INTEGER   
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the serial port. Value 0 is ALL."
::= { cpsSerialPortEntry 1 }

cpsSerialPortTty      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..25))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The device name for the serial port."
::= { cpsSerialPortEntry 2 }

cpsSerialPortName      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Alias name given to the server connected to the serial port."
::= { cpsSerialPortEntry 3 }

cpsSerialPortSpeed   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The speed of the serial port.
                  Supported values are: 
                   50, 75, 110, 134, 150, 200, 300, 600, 
                   1200, 1800, 2400, 4800, 9600, 14400, 19200, 
                   28800, 38400, 57600, 115200, 230400,  and 460800"
::= { cpsSerialPortEntry 4 }

cpsSerialPortDataSize   OBJECT-TYPE
   SYNTAX      Integer32 (4..8)
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The data size for the serial port."
::= { cpsSerialPortEntry 5 }

cpsSerialPortStopBits   OBJECT-TYPE
   SYNTAX      Integer32 (0..2)
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The number of stop bits for the serial port."
::= { cpsSerialPortEntry 6 }

cpsSerialPortParity   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The parity for the serial port."
::= { cpsSerialPortEntry 7 }

cpsSerialPortFlowCtrl   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The flow control for the serial port."
::= { cpsSerialPortEntry 8 }

cpsSerialPortDTRdelay   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This specifies how long (in milliseconds) a DTR signal
             will be turned off before it is turned on again."
::= { cpsSerialPortEntry 9 }

cpsSerialPortDCDCtrl   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "DCD signal controls the connection request.
                 0 will indicate nocontrol,
                 1 will indicate control."
::= { cpsSerialPortEntry 10 }

cpsSerialPortLogUtmp   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Update the login records in /var/run/utmp file.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 11 }

cpsSerialPortLogWtmp   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Update the login records in /var/run/wtmp file.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 12 }

cpsSerialPortLogform   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the format to write the login record." 
::= { cpsSerialPortEntry 13 }

cpsSerialPortAuthtype      OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..25))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Authentication type." 
::= { cpsSerialPortEntry 14 }

cpsSerialPortAuthSrv1   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the primary authentication server." 
::= { cpsSerialPortEntry 15 }

cpsSerialPortAccSrv1   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the primary accounting server." 
::= { cpsSerialPortEntry 16 }

cpsSerialPortAuthTmo   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the timeout (in seconds) for the authentication 
         query to be answered." 
::= { cpsSerialPortEntry 17 }

cpsSerialPortAuthRetr   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the number of times each server is tried 
         before another is contacted." 
::= { cpsSerialPortEntry 18 }

cpsSerialPortAuthSrv2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the secondary authentication server." 
::= { cpsSerialPortEntry 19 }

cpsSerialPortAccSrv2   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "IP address of the secondary accounting server." 
::= { cpsSerialPortEntry 20 }

cpsSerialPortAuthSecret   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the shared secret with authentication servers." 
::= { cpsSerialPortEntry 21 }

cpsSerialPortAuthRadP   OBJECT-TYPE
   SYNTAX      INTEGER 
      ACCESS   read-write
   STATUS      mandatory
   DESCRIPTION   "Radius state.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 22 }

cpsSerialPortAuthAcc   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS   read-write
   STATUS      mandatory
   DESCRIPTION   "Access restriction." 
::= { cpsSerialPortEntry 23 }

cpsSerialPortProtocol   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Defines the serial port's protocol." 
::= { cpsSerialPortEntry 24 }

cpsSerialPortRemoteIP   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This is the default IP address of the serial port." 
::= { cpsSerialPortEntry 25 }

cpsSerialPortSocketPort   OBJECT-TYPE   
   SYNTAX      DisplayString (SIZE (0..10))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines an alternative labeling system for the serial port." 
::= { cpsSerialPortEntry 26 }

cpsSerialPortRemHost   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The IP address of the host to which the serial port will connect." 
::= { cpsSerialPortEntry 27 }

cpsSerialPortBanner   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..250))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the banner." 
::= { cpsSerialPortEntry 28 }

cpsSerialPortPrompt   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..250))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the login prompt to the serial port." 
::= { cpsSerialPortEntry 29 }

cpsSerialPortTermType   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the terminal type." 
::= { cpsSerialPortEntry 30 }

cpsSerialPortAutomUsr   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "This defines the automatic user." 
::= { cpsSerialPortEntry 31 }

cpsSerialPortNetMask   OBJECT-TYPE
   SYNTAX      IpAddress
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The network mask used in dial in connection." 
::= { cpsSerialPortEntry 32 }

cpsSerialPortPppMtu   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP MTU - dial in connection." 
::= { cpsSerialPortEntry 33 }

cpsSerialPortPppMru   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP MRU - dial in connection." 
::= { cpsSerialPortEntry 34 }

cpsSerialPortPppOptions   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP options when the PPP session is autodetected." 
::= { cpsSerialPortEntry 35 }

cpsSerialPortPppFoption   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The PPP forced options when the user has already been authenticated." 
::= { cpsSerialPortEntry 36 }

cpsSerialPortModemChat   OBJECT-TYPE
   SYNTAX      DisplayString
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The initchat send to modem connected." 
::= { cpsSerialPortEntry 37 }

cpsSerialPortSttyCmd   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..180))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The tty settings after socket connection is established." 
::= { cpsSerialPortEntry 38 }

cpsSerialPortSockTx   OBJECT-TYPE   
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Defines the delay (in milliseconds) before transmission to
          the Ethernet of data received through a serial port." 
::= { cpsSerialPortEntry 39 }

cpsSerialPortSockPoll   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Keep-alive timer (milliseconds) for the TCP connection." 
::= { cpsSerialPortEntry 40 }

cpsSerialPortSockIdle   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The idle timeout in seconds." 
::= { cpsSerialPortEntry 41 }

cpsSerialPortDBsize   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Maximum size of the data buffering file." 
::= { cpsSerialPortEntry 42 }

cpsSerialPortDBtime   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS        read-write
   STATUS        mandatory
   DESCRIPTION   "Timestamp in data buffering. 
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 43 }

cpsSerialPortDBmode   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Data buffering mode : circ or line."
::= { cpsSerialPortEntry 44 }

cpsSerialPortDBsyslog   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Size of the data buffer sent to syslog." 
::= { cpsSerialPortEntry 45 }

cpsSerialPortDBmenu   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Menu type for data buffering.
                 0 will indicate display Menu,
                 1 will indicate inactive,
                 2 will indicate DB,
                 3 will indicate Parc."
::= { cpsSerialPortEntry 46 }

cpsSerialPortDBalarm   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Alarm generation status.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 47 }

cpsSerialPortSSHbreak   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..16))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Break sequence - ssh session."
::= { cpsSerialPortEntry 48 }

cpsSerialPortSniffSess   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..5))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Sniff session type."
::= { cpsSerialPortEntry 49 }

cpsSerialPortSniffAdm   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "List of admin users allowed to sniff session."
::= { cpsSerialPortEntry 50 }

cpsSerialPortSniffEsc   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..6))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Escape sequence used in sniff session."
::= { cpsSerialPortEntry 51 }

cpsSerialPortSniffMsess   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..20))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   ""
::= { cpsSerialPortEntry 52 }

cpsSerialPortTelnetMode   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Mode negotiated by client telnet with the server.
                 0 will indicate text,
                 1 will indicate binary."
::= { cpsSerialPortEntry 53 }

cpsSerialPortSysBufSess   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Syslog Buffering at all times.
                 0 will indicate yes,
                 1 will indicate no."
::= { cpsSerialPortEntry 54 }

cpsSerialPortLFSuppress   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "LF suppression in socket_server session.
                 0 will indicate inactive,
                 1 will indicate active."
::= { cpsSerialPortEntry 55 }

cpsSerialPortAutoInput   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Input string used for auto answer."
::= { cpsSerialPortEntry 56 }

cpsSerialPortAutoOutput   OBJECT-TYPE
   SYNTAX      DisplayString (SIZE (0..40))
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Output string used for auto answer."
::= { cpsSerialPortEntry 57 }

cpsSerialPortBreakInterval   OBJECT-TYPE
   SYNTAX      Integer32
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "The break interval in milliseconds." 
::= { cpsSerialPortEntry 58 }

-- The console Port Server AP930x information group

cpsInfoSerialPortTable   OBJECT-TYPE
   SYNTAX      SEQUENCE OF CpsInfoSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   "This is the information of the specific serial port."
::= { cpsAP930xInfo 1 }

cpsInfoSerialPortEntry   OBJECT-TYPE
   SYNTAX      CpsInfoSerialPortEntry
   ACCESS      not-accessible
   STATUS      mandatory
   DESCRIPTION   "One particular serial port."
   INDEX      { cpsInfoSerialPortNumber }
::= { cpsInfoSerialPortTable 1 }

CpsInfoSerialPortEntry ::= SEQUENCE  {
   cpsInfoSerialPortNumber      INTEGER,       --  X == ttyX sX.
   cpsInfoSerialPortTty         DisplayString, -- associate device
   cpsInfoSerialPortName        DisplayString, -- alias name
   cpsInfoSerialPortSpeed       Integer32,
   cpsInfoSerialPortTxBytes     Integer32,          
   cpsInfoSerialPortRXBytes     Integer32,
   cpsInfoSerialPortErrFrame    Integer32,
   cpsInfoSerialPortErrParity   Integer32,
   cpsInfoSerialPortErrBreaks   Integer32,
   cpsInfoSerialPortErrOverrun  Integer32,
   cpsInfoSerialPortSigDTR      INTEGER,
   cpsInfoSerialPortSigCD       INTEGER,
   cpsInfoSerialPortSigDSR      INTEGER,
   cpsInfoSerialPortSigRTS      INTEGER,
   cpsInfoSerialPortSigCTS      INTEGER,
   cpsInfoSerialPortSigRI       INTEGER
 }

cpsInfoSerialPortNumber   OBJECT-TYPE
   SYNTAX      INTEGER   
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Number to identify the serial port."
::= { cpsInfoSerialPortEntry 1 }

cpsInfoSerialPortTty      OBJECT-TYPE
   SYNTAX      DisplayString   
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The device name for the serial port."
::= { cpsInfoSerialPortEntry 2 }

cpsInfoSerialPortName      OBJECT-TYPE
   SYNTAX      DisplayString   
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "Alias name given to the server connected to the serial port."
::= { cpsInfoSerialPortEntry 3 }

cpsInfoSerialPortSpeed   OBJECT-TYPE
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The speed for serial port."
::= { cpsInfoSerialPortEntry 4 }

cpsInfoSerialPortTxBytes   OBJECT-TYPE        
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of transmitted bytes by the serial port."
::= { cpsInfoSerialPortEntry 5 }

cpsInfoSerialPortRXBytes   OBJECT-TYPE
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of received bytes by the serial port."
::= { cpsInfoSerialPortEntry 6 }

cpsInfoSerialPortErrFrame   OBJECT-TYPE
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of frame errors."
::= { cpsInfoSerialPortEntry 7 }

cpsInfoSerialPortErrParity   OBJECT-TYPE
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of parity errors."
::= { cpsInfoSerialPortEntry 8 }

cpsInfoSerialPortErrBreaks   OBJECT-TYPE   
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of breaks errors."
::= { cpsInfoSerialPortEntry 9 }

cpsInfoSerialPortErrOverrun   OBJECT-TYPE
   SYNTAX      Integer32 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The number of overrun errors."
::= { cpsInfoSerialPortEntry 10 }

cpsInfoSerialPortSigDTR   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DTR signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 11 }

cpsInfoSerialPortSigCD   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DCD signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 12 }

cpsInfoSerialPortSigDSR   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the DSR signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 13 }

cpsInfoSerialPortSigRTS   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the RTS signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 14 }

cpsInfoSerialPortSigCTS   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the CTS signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 15 }

cpsInfoSerialPortSigRI   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS      read-only
   STATUS      mandatory
   DESCRIPTION   "The state of the RI signal.
                 0 will indicate down,
                 1 will indicate up."
::= { cpsInfoSerialPortEntry 16 }

-- The console Port Server AP930x administrative group

apCPSSave   OBJECT-TYPE
   SYNTAX      INTEGER
   ACCESS      read-write
   STATUS      mandatory
   DESCRIPTION   "Exec saveconf command.
                 0 will indicate don't save,
                 1 will indicate save."
::= { cpsAP930xAdm 1 }
                               
apCPSSerialHUP   OBJECT-TYPE
   SYNTAX      INTEGER 
   ACCESS          read-write
   STATUS          mandatory
   DESCRIPTION     "Exec signal_ras hup command.
                 0 will indicate no restart,
                 1 will indicate restart."
::= { cpsAP930xAdm 2 }

-- the access PX group

accessPXIdentAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Access PX alarm status
        1 = Normal
        2 = Warning
        3 = Critical."
   ::= { accessPXIdent 1 }


accessPXIdentProductNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The product number of the Access PX."
   ::= { accessPXIdent 2 }

accessPXIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision number of the Access PX."
   ::= { accessPXIdent 3 }

accessPXIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture of the Access PX."
   ::= { accessPXIdent 4 }

accessPXIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the Access PX."
   ::= { accessPXIdent 5 }

accessPXConfigCardReaderEnableDisableAction OBJECT-TYPE
   SYNTAX INTEGER {
      disabled   (1),
      enable     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Action to disable/enable the card reader."
   ::= { accessPXConfig 1 }

accessPXConfigAutoRelockTime OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time (10 - 60) in seconds when the door will automatically relock
       after it has been unlocked and the handle has not been opened."
   ::= { accessPXConfig 2 }

accessPXConfigCardFormat OBJECT-TYPE
   SYNTAX INTEGER {
      hidStd26             (1),
      hid37Bit             (2),
      hid37BitWithFacility (3),
      hidCorp1000          (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates and controls the HID card format.
      NOTE: This OID is only valid for HID systems."
   ::= { accessPXConfig 3 }

accessPXConfigFrontDoorLockControl OBJECT-TYPE
   SYNTAX INTEGER {
      unlock                (1),
      lock                  (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (unlock, lock) for the front door. Setting this OID 
       will unlock or lock the front door.  Getting this OID will respond 
       with the current state of the front door lock which could be 
       1 = unlocked,
       2 = locked,   
       3 = not installed,
       4 = disconnected."
   ::= { accessPXConfigFront 1 }

accessPXConfigFrontDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the front door can be 
       allowed to remain open without generating an alarm condition."
   ::= { accessPXConfigFront 2 }

accessPXStatusFrontDoorLock OBJECT-TYPE
   SYNTAX INTEGER {
      unlocked      (1),
      locked        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door lock: unlocked, locked,
       not installed, or disconnected."
   ::= { accessPXStatusFront 1 }

accessPXStatusFrontDoor OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusFront 2 }

accessPXStatusFrontDoorHandle OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the front door handle: open, closed,
       not installed, or disconnected."
   ::= { accessPXStatusFront 3 }

accessPXStatusFrontDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the front door can be 
       allowed to remain open without generating an alarm condition."
   ::= { accessPXStatusFront 4 }

accessPXStatusFrontDoorAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Front door alarm status
        1 = Normal
        2 = Warning
        3 = Critical
        4 = Front door not installed."
   ::= { accessPXStatusFront 5 }

accessPXConfigRearDoorLockControl OBJECT-TYPE
   SYNTAX INTEGER {
      unlock                (1),
      lock                  (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (unlock, lock) for the rear door. Setting this OID 
       will unlock or lock the rear door.  Getting this OID will respond 
       with the current state of the rear door lock which could be 
       1 = unlocked,
       2 = locked,
       3 = not installed,
       4 = disconnected."
   ::= { accessPXConfigRear 1 }

accessPXConfigRearDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the rear door can be 
       allowed to remain open without generating an alarm condition."
   ::= { accessPXConfigRear 2 }

accessPXStatusRearDoorLock OBJECT-TYPE
   SYNTAX INTEGER {
      unlocked      (1),
      locked        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door lock: unlocked, locked,
       not installed, or disconnected."
   ::= { accessPXStatusRear 1 }

accessPXStatusRearDoor OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door: open, closed, 
       not installed, or disconnected."
   ::= { accessPXStatusRear 2 }

accessPXStatusRearDoorHandle OBJECT-TYPE
   SYNTAX INTEGER {
      open          (1),
      closed        (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Present state of the rear door handle: open, closed, 
       not installed, or disconnected."
   ::= { accessPXStatusRear 3 }

accessPXStatusRearDoorMaxOpenTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time in minutes, (1 - 120), that the rear door can be 
       allowed to remain open without generating an alarm condition."
   ::= { accessPXStatusRear 4 }

accessPXStatusRearDoorAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Rear door alarm status
        1 = Normal
        2 = Warning
        3 = Critical
        4 = Rear door not installed."
   ::= { accessPXStatusRear 5 }

accessPXConfigBeaconName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the Beacon."
   ::= { accessPXConfigBeacon 1 }

accessPXConfigBeaconLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the location of the Beacon."
   ::= { accessPXConfigBeacon 2 }

accessPXConfigBeaconAction OBJECT-TYPE
   SYNTAX INTEGER {
      turnOff               (1),
      turnOn                (2),
      notInstalledReadOnly  (3),
      disconnectedReadOnly  (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Control action (turnOff, turnOn) for the beacon. Setting this OID 
       will turn the beacon off or on.  Getting this OID will respond 
       with the current state which could be 
       1 = off,
       2 = on,
       3 = not installed, 
       4 = disconnected."
   ::= { accessPXConfigBeacon 3 }

accessPXStatusBeaconName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the beacon."
   ::= { accessPXStatusBeacon 1 }

accessPXStatusBeaconLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the location of the beacon."
   ::= { accessPXStatusBeacon 2 }

accessPXStatusBeaconCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      off           (1),
      on            (2),
      notInstalled  (3),
      disconnected  (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the beacon: off, on, 
       not installed, or disconnected."
   ::= { accessPXStatusBeacon 3 }

-- the apcLocalDisplay group

apcLocalDisplayIdentDisplayType OBJECT-TYPE
   SYNTAX INTEGER {
      noDisplayFound (1),
      powerviewRM    (2),
      powerviewWW    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Numeric value used to identify the type of display in use."
   ::= { apcLocalDisplayIdent 1 }

apcLocalDisplayIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The model number of the local display."
   ::= { apcLocalDisplayIdent 2 }

apcLocalDisplayIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision number of the local display."
   ::= { apcLocalDisplayIdent 3 }

apcLocalDisplayIdentOptions OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A display-specific string identifying options in the local display."
   ::= { apcLocalDisplayIdent 4 }

apcLocalDisplayIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of manufacture of the local display, if available."
   ::= { apcLocalDisplayIdent 5 }

apcLocalDisplayIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The serial number of the local display, if available."
   ::= { apcLocalDisplayIdent 6 }

apcLocalDisplayConfigAlarmBeeper OBJECT-TYPE
   SYNTAX INTEGER {
      beeperDisabled   (1),
      beeperEnabled    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The alarm beeper setting for the local display. 
       When enabled, the alarm beeper will begin to sound whenever 
       there a new alarm becomes active. The alarm beeper will continue to 
       periodically sound until a key is pressed on the display."
   ::= { apcLocalDisplayConfig 1 }

apcLocalDisplayConfigBeeperVolume OBJECT-TYPE
   SYNTAX INTEGER {
      beeperDisabled  (1),
      beeperLow       (2),
      beeperMedium    (3),
      beeperHigh      (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The volume setting of the beeper on the local display."
   ::= { apcLocalDisplayConfig 2 }

apcLocalDisplayConfigCheckLogIndicator OBJECT-TYPE
   SYNTAX INTEGER {
      checklogNotPresent    (1),
      checklogDisabled      (2),
      checklogInformational (3),
      checklogWarning       (4),
      checklogCritical      (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum level event severity level required to illuminate 
       the check log light on the local display.
       notPresent (1) indicates that the display does not have a check log light."
   ::= { apcLocalDisplayConfig 3 }

apcLocalDisplayConfigKeyClick OBJECT-TYPE
   SYNTAX INTEGER {
      keyclickDisabled   (1),
      keyclickEnabled    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The key click setting of the local display."
   ::= { apcLocalDisplayConfig 4 }

apcLocalDisplayConfigContrast OBJECT-TYPE
   SYNTAX INTEGER {
      contrast1 (1),
      contrast2 (2),
      contrast3 (3),
      contrast4 (4),
      contrast5 (5),
      contrast6 (6),
      contrast7 (7),
      contrast8 (8)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The contrast level of the local display."
   ::= { apcLocalDisplayConfig 5 }

-- the software group
-- the powerNetSubAgent group
-- the powerNetSoftwareSystem group
      
powerNetSoftwareSystemDescription OBJECT-TYPE
   SYNTAX  DisplayString (SIZE (0..79))
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "A brief description of the PowerNet sub-agent."
   ::= { powerNetSoftwareSystem 1 }

powerNetSoftwareOid  OBJECT-TYPE
   SYNTAX  OBJECT IDENTIFIER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The object identifier of the PowerNet sub-agent."
   ::= { powerNetSoftwareSystem 2 }

-- powerNetSmuxPeer     OBJECT IDENTIFIER ::= { powerNetSoftwareOid 1 }
-- powerNetDPIPeer      OBJECT IDENTIFIER ::= { powerNetSoftwareOid 2 }

powerNetSoftwareSystemUpTime  OBJECT-TYPE
   SYNTAX  TimeTicks
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
         "The time that the sub-agent has been running."
   ::= { powerNetSoftwareSystem 3 }


-- powerNetSoftwareConfig group

powerNetSoftwareTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of software modules supporting the UPS."
   ::= { powerNetSoftwareConfig 1 }

powerNetSoftwareTable OBJECT-TYPE
   SYNTAX SEQUENCE OF PowerNetSoftwareEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION 
      "A list of the software monitoring the UPS."
   ::= { powerNetSoftwareConfig 2 }

powerNetSoftwareEntry OBJECT-TYPE
   SYNTAX PowerNetSoftwareEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information on a software module."
   INDEX { moduleNumber }
   ::= { powerNetSoftwareTable 1 }

PowerNetSoftwareEntry ::= 
   SEQUENCE {
      moduleNumber
         INTEGER,
      moduleName
         DisplayString,
      moduleVersion
         DisplayString,
      moduleDate
         DisplayString
   }

moduleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index into the Software Entry Table"
   ::= { powerNetSoftwareEntry 1 }

moduleName OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..79))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The name of the software module."
   ::= { powerNetSoftwareEntry 2 }

moduleVersion OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..8))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The version of the software module." 
   ::= { powerNetSoftwareEntry 3 }

moduleDate OBJECT-TYPE
   SYNTAX DisplayString (SIZE (0..9))
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of the software module represented as mm-dd-yy."
   ::= { powerNetSoftwareEntry 4 }


-- the ups group
-- the upsIdent group
-- the upsBasicIdent

upsBasicIdentModel OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS model name (e.g. 'APC Smart-UPS 600')."
   ::= { upsBasicIdent 1 }

upsBasicIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An 8 byte ID string identifying the UPS.  This object
       can be set by the administrator."
   ::= { upsBasicIdent 2 }


-- the upsAdvIdent group

upsAdvIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the UPS system's microprocessor."
   ::= { upsAdvIdent 1 }

upsAdvIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS was manufactured in mm/dd/yy (or yyyy) format."
   ::= { upsAdvIdent 2 }

upsAdvIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An 8-character string identifying the serial number of 
       the UPS internal microprocessor.  This number is set at
       the factory.  NOTE: This number does NOT correspond to
       the serial number on the rear of the UPS."
   ::= { upsAdvIdent 3 }

upsAdvIdentFirmwareRevision2 OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of a UPS system co-microprocessor."
   ::= { upsAdvIdent 4 }

upsAdvIdentSkuNumber OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The SKU number of a UPS system."
   ::= { upsAdvIdent 5 }

-- the upsBattery group
-- the upsBasicBattery group

upsBasicBatteryStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      batteryNormal(2),
      batteryLow(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the UPS batteries.  A batteryLow(3) 
       value indicates the UPS will be unable to sustain the 
       current load, and its services will be lost if power is 
       not restored.  The amount of run time in reserve at the 
       time of low battery can be configured by the 
       upsAdvConfigLowBatteryRunTime."
   ::= { upsBasicBattery 1 }

upsBasicBatteryTimeOnBattery OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The elapsed time since the UPS has switched to battery 
       power."
   ::= { upsBasicBattery 2 }

upsBasicBatteryLastReplaceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The date when the UPS system's batteries were last replaced 
       in mm/dd/yy (or yyyy) format.  For Smart-UPS models, this value 
       is originally set in the factory.  When the UPS batteries 
       are replaced, this value should be reset by the administrator."
   ::= { upsBasicBattery 3 }

-- the upsAdvBattery group

upsAdvBatteryCapacity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining battery capacity expressed in 
       percent of full capacity."
   ::= { upsAdvBattery 1 }

upsAdvBatteryTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current internal UPS temperature expressed in 
       Celsius."
   ::= { upsAdvBattery 2 }

upsAdvBatteryRunTimeRemaining OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS battery run time remaining before battery 
       exhaustion."
   ::= { upsAdvBattery 3 }

upsAdvBatteryReplaceIndicator OBJECT-TYPE
   SYNTAX INTEGER  {
      noBatteryNeedsReplacing(1),
      batteryNeedsReplacing(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether the UPS batteries need replacing."
   ::= { upsAdvBattery 4 }

upsAdvBatteryNumOfBattPacks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of external battery packs connected to the UPS. If
       the UPS does not use smart cells then the agent reports
       ERROR_NO_SUCH_NAME."
   ::= { upsAdvBattery 5 }

upsAdvBatteryNumOfBadBattPacks OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of external battery packs connected to the UPS that 
       are defective. If the UPS does not use smart cells then the
       agent reports ERROR_NO_SUCH_NAME."
   ::= { upsAdvBattery 6 }

upsAdvBatteryNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal battery voltage in Volts."
   ::= { upsAdvBattery 7 }

upsAdvBatteryActualVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual battery bus voltage in Volts."
   ::= { upsAdvBattery 8 }

upsAdvBatteryCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery current in Amps."
   ::= { upsAdvBattery 9 }

upsAdvTotalDCCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total DC current in Amps."
   ::= { upsAdvBattery 10 }

upsAdvBatteryFullCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The full chargeable capacity of the battery which is
       expressed in percentage."
   ::= { upsAdvBattery 11 }
   
-- Advanced Battery Voltage Table

   upsAdvBatteryActualVoltageTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of battery table entries. The number of battery
                frames present in UPS."
       ::= { upsAdvBattery 12 }


   upsAdvBatteryActualVoltageEntry OBJECT-TYPE
       SYNTAX     UPSAdvBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "Information applicable to 
                each of the Battery frames."
       INDEX { upsAdvBatteryActualVoltageTableIndex }
       ::= { upsAdvBatteryActualVoltageTable 1 }
       
   UPSAdvBatteryActualVoltageEntry ::= SEQUENCE {
       upsAdvBatteryActualVoltageTableIndex    INTEGER,
       upsAdvBatteryActualVoltagePolarity      INTEGER,
       upsAdvBatteryFrameActualVoltage         INTEGER
   }

   upsAdvBatteryActualVoltageTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Battery Frame index."
       ::= { upsAdvBatteryActualVoltageEntry 1 }

   upsAdvBatteryActualVoltagePolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive(0),
         negative(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Voltage Polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsAdvBatteryActualVoltageEntry 2 }

   upsAdvBatteryFrameActualVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The actual battery bus voltage in Volts."
       ::= { upsAdvBatteryActualVoltageEntry 3 }
   
-- Advanced TotalDC Current Table

   upsAdvTotalDCCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the value of Number of Battery Frames."
       ::= { upsAdvBattery 13 }


   upsAdvTotalDCCurrentEntry OBJECT-TYPE
       SYNTAX     UPSAdvTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular Battery Frame."
       INDEX { upsAdvTotalDCCurrentTableIndex }
       ::= { upsAdvTotalDCCurrentTable 1 }
       
   UPSAdvTotalDCCurrentEntry ::= SEQUENCE {
       upsAdvTotalDCCurrentTableIndex    INTEGER,
       upsAdvTotalDCCurrentPolarity      INTEGER,
       upsAdvTotalFrameDCCurrent         INTEGER
   }

   upsAdvTotalDCCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Total DC Current
                Table Index."
       ::= { upsAdvTotalDCCurrentEntry 1 }

   upsAdvTotalDCCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive(0),
         negative(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current Polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsAdvTotalDCCurrentEntry 2 }

   upsAdvTotalFrameDCCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               " The Total DC Current of battery in Amperes."
       ::= { upsAdvTotalDCCurrentEntry 3 }



-- Advanced Battery Current Table

   upsAdvBatteryCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSAdvBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by number of Battery frames present."
       ::= { upsAdvBattery 14 }

   upsAdvBatteryCurrentEntry OBJECT-TYPE
       SYNTAX     UPSAdvBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsAdvBatteryCurrentTableIndex, upsAdvBatteryCurrentIndex }
       ::= { upsAdvBatteryCurrentTable 1 }

   UPSAdvBatteryCurrentEntry ::= SEQUENCE {
       upsAdvBatteryCurrentTableIndex    INTEGER,
       upsAdvBatteryCurrentIndex         INTEGER,
       upsAdvBatteryCurrentPolarity      INTEGER,
       upsAdvBatteryFrameCurrent         INTEGER
   }

   upsAdvBatteryCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. Battery Current
                Table Index."
       ::= { upsAdvBatteryCurrentEntry 1 }

   upsAdvBatteryCurrentIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The battery frame identifier."
       ::= { upsAdvBatteryCurrentEntry 2 }

   upsAdvBatteryCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive(0),
         negative(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity"
       ::= { upsAdvBatteryCurrentEntry 3 }

   upsAdvBatteryFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery current measured in Amperes"
       ::= { upsAdvBatteryCurrentEntry 4 }



-- the upsHighPrecBattery group

upsHighPrecBatteryCapacity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The remaining battery capacity expressed in 
       tenths of percent of full capacity."
   ::= { upsHighPrecBattery 1 }

upsHighPrecBatteryTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current internal UPS temperature expressed in 
       tenths of degrees Celsius."
   ::= { upsHighPrecBattery 2 }

upsHighPrecBatteryNominalVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal battery voltage in tenths of Volts."
   ::= { upsHighPrecBattery 3 }

upsHighPrecBatteryActualVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual battery bus voltage in tenths of Volts."
   ::= { upsHighPrecBattery 4 }

upsHighPrecBatteryCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The battery current in tenths of Amps."
   ::= { upsHighPrecBattery 5 }

upsHighPrecTotalDCCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total DC current in tenths of Amps."
   ::= { upsHighPrecBattery 6 }




-- High Precision Actual Battery Voltage Table

   upsHighPrecBatteryActualVoltageTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery frame table entries.  The number of entries
               is given by the number of Battery frames."
       ::= { upsHighPrecBattery 7 }


   upsHighPrecBatteryActualVoltageEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryActualVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecBatteryActualVoltageTableIndex }
       ::= { upsHighPrecBatteryActualVoltageTable 1 }
       
   UPSHighPrecBatteryActualVoltageEntry ::= SEQUENCE {
       upsHighPrecBatteryActualVoltageTableIndex    INTEGER,
       upsHighPrecBatteryActualVoltagePolarity      INTEGER,
       upsHighPrecBatteryVoltage                    INTEGER
   }

   upsHighPrecBatteryActualVoltageTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier. High Precision
                Actual Voltage Table Index."
       ::= { upsHighPrecBatteryActualVoltageEntry 1 }

   upsHighPrecBatteryActualVoltagePolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive(0),
         negative(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Voltage polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecBatteryActualVoltageEntry 2 }

   upsHighPrecBatteryVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The actual battery bus voltage expressed
                as tenths of Volts. "
       ::= { upsHighPrecBatteryActualVoltageEntry 3 }
   
-- High Precision Total DC Current Table

   upsHighPrecTotalDCCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the number of battery frames."
       ::= { upsHighPrecBattery 8 }


   upsHighPrecTotalDCCurrentEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecTotalDCCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecTotalDCCurrentTableIndex }
       ::= { upsHighPrecTotalDCCurrentTable 1 }
       
   UPSHighPrecTotalDCCurrentEntry ::= SEQUENCE {
       upsHighPrecTotalDCCurrentTableIndex    INTEGER,
       upsHighPrecTotalDCCurrentPolarity      INTEGER,
       upsHighPrecTotalDCFrameCurrent         INTEGER
   }

   upsHighPrecTotalDCCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery Frame identifier.
                High precision Total DC Current index."
       ::= { upsHighPrecTotalDCCurrentEntry 1 }

   upsHighPrecTotalDCCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive       (0),
         negative       (1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecTotalDCCurrentEntry 2 }

   upsHighPrecTotalDCFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The total DC current in tenths of Amperes. "
       ::= { upsHighPrecTotalDCCurrentEntry 3 }


-- HighPrec Battery Current Table

   upsHighPrecBatteryCurrentTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UPSHighPrecBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Battery Frame table entries.  The number of entries
               is given by the number of battery frames."
       ::= { upsHighPrecBattery 9 }

   upsHighPrecBatteryCurrentEntry OBJECT-TYPE
       SYNTAX     UPSHighPrecBatteryCurrentEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular battery frame."
       INDEX { upsHighPrecBatteryCurrentTableIndex, upsHighPrecBatteryCurrentIndex }
       ::= { upsHighPrecBatteryCurrentTable 1 }

   UPSHighPrecBatteryCurrentEntry ::= SEQUENCE {
       upsHighPrecBatteryCurrentTableIndex    INTEGER,
       upsHighPrecBatteryCurrentIndex         INTEGER,
       upsHighPrecBatteryCurrentPolarity      INTEGER,
       upsHighPrecBatteryFrameCurrent         INTEGER
   }

   upsHighPrecBatteryCurrentTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery frame identifier.
                Battery Frame index."
       ::= { upsHighPrecBatteryCurrentEntry 1 }

   upsHighPrecBatteryCurrentIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery frame identifier.
                Battery Index for each frame."
       ::= { upsHighPrecBatteryCurrentEntry 2 }

   upsHighPrecBatteryCurrentPolarity OBJECT-TYPE
       SYNTAX     INTEGER {
         positive(0),
         negative(1)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The selected Battery Current polarity.
                0 indicates positive polarity.
                1 indicates negative polarity."
       ::= { upsHighPrecBatteryCurrentEntry 3 }

   upsHighPrecBatteryFrameCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Battery current in tenths of Amperes."
       ::= { upsHighPrecBatteryCurrentEntry 4 }


   

-- the upsBasicInput group

upsBasicInputPhase OBJECT-TYPE
   SYNTAX INTEGER                  
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current AC input phase."
   ::= { upsBasicInput 1 }


-- the upsAdvInput group

upsAdvInputLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current utility line voltage in VAC."
   ::= { upsAdvInput 1 }

upsAdvInputMaxLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum utility line voltage in VAC over the
       previous 1 minute period."
   ::= { upsAdvInput 2 }

upsAdvInputMinLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum utility line voltage in VAC over the
       previous 1 minute period."
   ::= { upsAdvInput 3 }

upsAdvInputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current input frequency to the UPS system in Hz."
   ::= { upsAdvInput 4 }


upsAdvInputLineFailCause OBJECT-TYPE
   SYNTAX INTEGER  {
      noTransfer(1),
      highLineVoltage(2),
      brownout(3),
      blackout(4),
      smallMomentarySag(5),
      deepMomentarySag(6),
      smallMomentarySpike(7),
      largeMomentarySpike(8),
      selfTest(9),
      rateOfVoltageChange(10)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The reason for the occurrence of the last transfer to UPS
       battery power.  The variable is set to:
       - noTransfer(1) -- if there is no transfer yet.
       - highLineVoltage(2) -- if the transfer to battery is caused
       by an over voltage greater than the high transfer voltage.
       - brownout(3) -- if the duration of the outage is greater than
       five seconds and the line voltage is between 40% of the
       rated output voltage and the low transfer voltage.
       - blackout(4) -- if the duration of the outage is greater than five
       seconds and the line voltage is between 40% of the rated 
       output voltage and ground.
       - smallMomentarySag(5) -- if the duration of the outage is less
       than five seconds and the line voltage is between 40% of the
       rated output voltage and the low transfer voltage.
       - deepMomentarySag(6) -- if the duration of the outage is less 
       than five seconds and the line voltage is between 40% of the 
       rated output voltage and ground.  The variable is set to 
       - smallMomentarySpike(7) -- if the line failure is caused by a
       rate of change of input voltage less than ten volts per cycle.
       - largeMomentarySpike(8) -- if the line failure is caused by 
       a rate of change of input voltage greater than ten volts per cycle.
       - selfTest(9) -- if the UPS was commanded to do a self test.
       - rateOfVoltageChange(10) -- if the failure is due to the rate of change of
       the line voltage."
   ::= { upsAdvInput 5 }

   
upsAdvInputNominalFrequency OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The nominal input frequency of the UPS system in Hz." 
   ::= { upsAdvInput 6 } 
      
upsAdvInputNominalVoltage OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The nominal input voltage of the UPS system in VAC." 
   ::= { upsAdvInput 7 } 
      
upsAdvInputBypassNominalFrequency OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The nominal bypass input frequency of the UPS system in Hz." 
   ::= { upsAdvInput 8 } 
      
upsAdvInputBypassNominalVoltage OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The nominal bypass input voltage of the UPS system in VAC." 
   ::= { upsAdvInput 9 } 

   upsAdvInputStatisticsTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsAdvInputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumInputs."
       ::= { upsAdvInput 10 }

   upsAdvInputStatisticsEntry OBJECT-TYPE
       SYNTAX     UpsAdvInputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input."
       INDEX { upsAdvInputStatisticsIndex }
       ::= { upsAdvInputStatisticsTable 1 }

UpsAdvInputStatisticsEntry ::= SEQUENCE {
       upsAdvInputStatisticsIndex       INTEGER,
       upsAdvInputApparentPower        	INTEGER,
       upsAdvInputVoltageTHD            INTEGER,
       upsAdvInputBypassVoltageTHD    	INTEGER,
       upsAdvInputPeakCurrent           INTEGER,
       upsAdvInputBypassPeakCurrent  	INTEGER
   }

   upsAdvInputStatisticsIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsAdvInputStatisticsEntry 1 }

upsAdvInputApparentPower OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The input apparent power(sum of all of the three phases) measured in kVA." 
   ::= { upsAdvInputStatisticsEntry 2 }

upsAdvInputVoltageTHD OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The input voltage Total Harmonic Distortion in percent." 
   ::= { upsAdvInputStatisticsEntry 3 }
   
upsAdvInputBypassVoltageTHD OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The bypass input voltage Total Harmonic Distortion in percent." 
   ::= { upsAdvInputStatisticsEntry 4 }
   
upsAdvInputPeakCurrent OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The input peak current in Amperes." 
   ::= { upsAdvInputStatisticsEntry 5 }

upsAdvInputBypassPeakCurrent OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory 
   DESCRIPTION 
      "The bypass input peak current in Amperes." 
   ::= { upsAdvInputStatisticsEntry 6 }   

-- the upsHighPrecInput group

upsHighPrecInputLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current utility line voltage in tenths of VAC."
   ::= { upsHighPrecInput 1 }

upsHighPrecInputMaxLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum utility line voltage in tenths of VAC over the
       previous 1 minute period."
   ::= { upsHighPrecInput 2 }

upsHighPrecInputMinLineVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum utility line voltage in tenths of VAC over the
       previous 1 minute period."
   ::= { upsHighPrecInput 3 }

upsHighPrecInputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current input frequency to the UPS system in tenths of Hz."
   ::= { upsHighPrecInput 4 }

-- the upsBasicOutput group

upsBasicOutputStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      onLine(2),
      onBattery(3),
      onSmartBoost(4),
      timedSleeping(5),
      softwareBypass(6),
      off(7),
      rebooting(8),
      switchedBypass(9),
      hardwareFailureBypass(10),
      sleepingUntilPowerReturn(11),
      onSmartTrim(12)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current state of the UPS.  If the UPS is unable 
       to determine the state of the UPS this variable is set 
       to unknown(1)."
   ::= { upsBasicOutput 1 }

upsBasicOutputPhase OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current output phase."
   ::= { upsBasicOutput 2 }

upsBasicSystemStatus OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      onLine(2),
      onBattery(3),
      onSmartBoost(4),
      timedSleeping(5),
      softwareBypass(6),
      off(7),
      rebooting(8),
      switchedBypass(9),
      hardwareFailureBypass(10),
      sleepingUntilPowerReturn(11),
      onSmartTrim(12)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Current state for the whole system (UPS and surrounding breakers)
       If unable to determine the state of the system
       this variable is set to unknown(1)."
   ::= { upsBasicOutput 3 }

upsBasicSystemInternalTemperature OBJECT-TYPE 
   SYNTAX INTEGER 
   ACCESS read-only 
   STATUS mandatory  
   DESCRIPTION 
      "The actual internal temperature of the UPS system in Celsius." 
   ::= { upsBasicOutput 4 } 

-- the upsAdvOutput group

upsAdvOutputVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output voltage of the UPS system in VAC."
   ::= { upsAdvOutput 1 }

upsAdvOutputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current output frequency of the UPS system in Hz."
   ::= { upsAdvOutput 2 }

upsAdvOutputLoad OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current UPS load expressed in percent 
       of rated capacity."
   ::= { upsAdvOutput 3 }

upsAdvOutputCurrent OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current in amperes drawn by the load on the UPS."
   ::= { upsAdvOutput 4 }

upsAdvOutputRedundancy OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of power modules which can fail or be
       removed without causing the UPS to generate a Minimum
       Redundancy Lost event."
   ::= { upsAdvOutput 5 }

upsAdvOutputKVACapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum load that this UPS can support."
   ::= { upsAdvOutput 6 }

upsAdvOutputNominalFrequency OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal output frequency of the UPS system in Hz."
   ::= { upsAdvOutput 7 }
   
upsAdvOutputActivePower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output active power of the UPS system in W. 
       The total active power is the sum of phase 1, phase 2 and 
       phase 3 power."
   ::= { upsAdvOutput 8 }
   
upsAdvOutputApparentPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total output apparent power of all phases of the UPS system in VA."
   ::= { upsAdvOutput 9 }


   upsAdvOutputStatisticsTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsAdvOutputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumOutputs."
       ::= { upsAdvOutput 10 }

   upsAdvOutputStatisticsEntry OBJECT-TYPE
       SYNTAX     UpsAdvOutputStatisticsEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsAdvOutputStatisticsIndex }
       ::= { upsAdvOutputStatisticsTable 1 }

   UpsAdvOutputStatisticsEntry ::= SEQUENCE {
       upsAdvOutputStatisticsIndex         INTEGER,
       upsAdvOutputPeakCurrent             INTEGER,
       upsAdvOutputCurrentTHD              INTEGER,        
	   upsAdvOutputCrestFactor             INTEGER

   }

   upsAdvOutputStatisticsIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsAdvOutputStatisticsEntry 1 }

   upsAdvOutputPeakCurrent OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output peak current in Amperes."
       ::= { upsAdvOutputStatisticsEntry 2 }
   
   upsAdvOutputCurrentTHD OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output current Total Harmonic Distortion in percent."
       ::= { upsAdvOutputStatisticsEntry 3 }
   
   upsAdvOutputCrestFactor OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS read-only
       STATUS mandatory
       DESCRIPTION
          "The output current crest factor expressed in tenths."
       ::= { upsAdvOutputStatisticsEntry 4 }

-- the upsHighPrecOutput group

upsHighPrecOutputVoltage OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output voltage of the UPS system in tenths of VAC."
   ::= { upsHighPrecOutput 1 }

upsHighPrecOutputFrequency OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current output frequency of the UPS system in tenths of Hz."
   ::= { upsHighPrecOutput 2 }

upsHighPrecOutputLoad OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current UPS load expressed in tenths of percent 
       of rated capacity."
   ::= { upsHighPrecOutput 3 }

upsHighPrecOutputCurrent OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current in tenths of amperes drawn by the load on the UPS."
   ::= { upsHighPrecOutput 4 }

upsHighPrecOutputEfficiency OBJECT-TYPE
   SYNTAX Integer32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The efficiency of the UPS in tenths of percent.
      Result is -1 if UPS supports this oid 
      but the result is not available."
   ::= { upsHighPrecOutput 5 }

upsHighPrecOutputEnergyUsage OBJECT-TYPE
   SYNTAX Unsigned32
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The output energy usage of the UPS in hundredths of kWh."
   ::= { upsHighPrecOutput 6 }

-- the upsBasicConfig group

upsBasicConfigNumDevices OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of devices that are plugged into the UPS."
   ::= { upsBasicConfig 1 }

upsBasicConfigDeviceTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsBasicConfigDeviceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of devices that are plugged into the UPS.
       The number of entries is given by the value of
       upsBasicConfigNumDevices."
   ::= { upsBasicConfig 2 }

upsBasicConfigDeviceEntry OBJECT-TYPE
   SYNTAX UpsBasicConfigDeviceEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The devices plugged in to the UPS."
   INDEX  { deviceIndex }
   ::= { upsBasicConfigDeviceTable 1 }

UpsBasicConfigDeviceEntry ::=
   SEQUENCE {
      deviceIndex 
         INTEGER,
      deviceName
         DisplayString,
      vaRating
         INTEGER,
      acceptThisDevice
         INTEGER
   }

deviceIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the device that is plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 1 }

deviceName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The name/description of the device plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 2 }

vaRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The volt-amp rating of the device plugged into the UPS."
   ::= { upsBasicConfigDeviceEntry 3 }

acceptThisDevice OBJECT-TYPE
   SYNTAX INTEGER   {
      yes(1),
      no(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An entry is added if yes, the entry is deleted if no."
   ::= { upsBasicConfigDeviceEntry 4 }




-- the upsAdvConfig group

upsAdvConfigRatedOutputVoltage OBJECT-TYPE
   SYNTAX INTEGER  
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The nominal output voltage from the UPS in VAC. 

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.
      
       If a value other than a supported value is provided in a 
       set request, the UPS interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { upsAdvConfig 1 }

upsAdvConfigHighTransferVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum line voltage in VAC allowed before the
       UPS system transfers to battery backup.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable 
       value is used."
   ::= { upsAdvConfig 2 }

upsAdvConfigLowTransferVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum line voltage in VAC allowed before the
       UPS system transfers to battery backup.
      
       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a 
       set request, the UPS interprets it as the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { upsAdvConfig 3 }

upsAdvConfigAlarm OBJECT-TYPE
   SYNTAX INTEGER  {
      timed(1),
      atLowBattery(2),
      never(3),
      mute(4)
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A flag indicating how the UPS should handle audible
       line fail alarms:
       timed(1): UPS alarm will sound after a preset timed duration starting
       from the line fail condition (see OID upsAdvConfigAlarmTimer for the
       alarm timer value)
       atLowBattery(2): UPS alarm will sound when the UPS has reached a Low
       Battery condition during a line fail
       never(3): Disables the UPS audible alarm
       mute(4): Mutes the current alarm for some UPSs only when it is in an
       alarm state and will return to the previously configured option when
       the UPS recovers from the alarm condition"
   ::= { upsAdvConfig 4 }

upsAdvConfigAlarmTimer OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time after initial line failure at which the UPS
       begins emitting audible alarms (beeping).  This timer is
       observed only if the value of extControlAlarm is timed(2).
       Allowed values are 0 or 30 seconds.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next lower
       acceptable value.  If the provided value is lower than
       the lowest acceptable value, the lowest acceptable 
       value is used."
   ::= { upsAdvConfig 5 }

upsAdvConfigMinReturnCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum battery capacity required before the UPS will 
       return from a low battery shutdown condition.  The capacity is
       measured from 0% battery capacity (or Low Battery) as a percent
       of full capacity (100%).   In other words, the UPS will not re-energize
       the output until the battery has charged so that its' capacity is equal 
       to this value.
       
       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable 
       value is used."
   ::= { upsAdvConfig 6 }

upsAdvConfigSensitivity OBJECT-TYPE
   SYNTAX INTEGER  {
      auto(1),
      low(2),
      medium(3),
      high(4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The sensitivity of the UPS to utility line abnormalities
       or noises."
   ::= { upsAdvConfig 7 }

upsAdvConfigLowBatteryRunTime OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The desired run time of the UPS, in seconds, once the 
       low battery condition is reached. During this time the UPS will
       produce a constant warning tone which can not be disabled.
       
       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a set
       request, the UPS interprets the value as the next higher
       acceptable value.  If the provided value is higher than the
       highest acceptable value, the highest acceptable value is used."
   ::= { upsAdvConfig 8 }

upsAdvConfigReturnDelay OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay in seconds after utility line power returns
       before the UPS will turn on.  This value is also used 
       when the UPS comes out of a reboot and before the UPS
       wakes up from 'sleep' mode.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.
      
       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable 
       value is used."
   ::= { upsAdvConfig 9 }

upsAdvConfigShutoffDelay OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The delay in seconds the UPS remains on after being told 
       to turn off.

       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual.

       If a value other than a supported value is provided in a
       set request, the UPS interprets it as a the next higher
       acceptable value.  If the provided value is higher than
       the highest acceptable value, the highest acceptable 
       value is used."
   ::= { upsAdvConfig 10 }

upsAdvConfigUpsSleepTime OBJECT-TYPE
   SYNTAX TimeTicks 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time in seconds for the UPS to go to 'sleep' when 
       instructed.  When in sleep mode, the UPS will not provide
       output power regardless of the input line state.  Once the
       specified time has elapsed, output power will be restored.

       This is a configuration setting.  The UPS will not go to
       sleep until told to do so by the manager from a management
       station.
      
       Any input value is allowed, however the UPS only recognizes
       1/10 of an hour increments.  The provided value will be 
       rounded to the closest 1/10 of an hour with one exception:
       Any value entered between 1 and 540 seconds will be rounded 
       to 360 seconds (or 6 minutes)."
   ::= { upsAdvConfig 11 }


upsAdvConfigSetEEPROMDefaults OBJECT-TYPE
   SYNTAX INTEGER  {
      noSetEEPROMDefaults(1),
      setEEPROMDefaults(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "WRITE: Resets the UPS EEPROM variables to default values.
       READ: returns 0"
   ::= { upsAdvConfig 12 }

upsAdvConfigDipSwitchTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsAdvConfigDipSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Current settings of UPS dip switches."
   ::= { upsAdvConfig 13 }

upsAdvConfigDipSwitchEntry OBJECT-TYPE
   SYNTAX UpsAdvConfigDipSwitchEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The current setting of one dip switch."
   INDEX  { dipSwitchIndex }
   ::= { upsAdvConfigDipSwitchTable 1 }

UpsAdvConfigDipSwitchEntry ::=
   SEQUENCE {
      dipSwitchIndex 
         INTEGER,
      dipSwitchStatus
         INTEGER
   }

dipSwitchIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of a UPS dip switch."
   ::= { upsAdvConfigDipSwitchEntry 1 }

dipSwitchStatus OBJECT-TYPE
   SYNTAX INTEGER {
      on(1),
      off(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The setting of a UPS dip switch."
   ::= { upsAdvConfigDipSwitchEntry 2 }

upsAdvConfigBattExhaustThresh OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of seconds prior to battery exhaustion when the
       UPS will switch off power to its load."
   ::= { upsAdvConfig 14 }

upsAdvConfigPassword OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The password entered at the UPS front panel to enable local
       configuration of the EEProm. If the password is disabled or 
       is not supported, then the agent returns a null string."
   ::= { upsAdvConfig 15 }

upsAdvConfigAllowedSetTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UpsAdvConfigAllowedSetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The table listing the allowed values for all discrete 
       configurable UPS variables."
   ::= { upsAdvConfig 16 }

upsAdvConfigAllowedSetEntry OBJECT-TYPE
   SYNTAX UpsAdvConfigAllowedSetEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The table entry for a configurable UPS variable."
   INDEX  { apcUpsConfigFieldIndex }
   ::= { upsAdvConfigAllowedSetTable 1 }

UpsAdvConfigAllowedSetEntry ::= SEQUENCE {
   apcUpsConfigFieldIndex        INTEGER,
   apcUpsConfigFieldOID          OBJECT IDENTIFIER,
   apcUpsConfigFieldValueRange   DisplayString
   }

apcUpsConfigFieldIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an eeprom field entry."
   ::= { upsAdvConfigAllowedSetEntry 1 }

apcUpsConfigFieldOID OBJECT-TYPE
   SYNTAX OBJECT IDENTIFIER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The OID of the current configurable value."
   ::= { upsAdvConfigAllowedSetEntry 2 }

apcUpsConfigFieldValueRange OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The discrete set of allowed values of a configurable 
       register. Individual values are delimited by a comma."
   ::= { upsAdvConfigAllowedSetEntry 3 }

upsAdvConfigBattCabAmpHour OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the amp-hour setting of the UPS battery cabinet."
   ::= { upsAdvConfig 17 }

upsAdvConfigPositionSelector OBJECT-TYPE
   SYNTAX INTEGER {
     unknown  (1),
     rack     (2),
     tower    (3) 
   }

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure UPS position selector.  If the UPS doesn't
       support this configuration it will report unknown (1).
       The positions are either rack (2) for rack mounted or
       tower (3) for tower unit."
   ::= { upsAdvConfig 18 }

upsAdvConfigOutputFreqRange OBJECT-TYPE
   SYNTAX INTEGER {
     unknown          (1),
     freqRangeAUTO    (2),
     freqRange60Var1  (3),
     freqRange60Var3  (4),
     freqRange50Var1  (5),
     freqRange50Var3  (6),
     freqRange60Var10 (7),
     freqRange50Var10 (8),
     freqRange60Var1dot0 (9),
     freqRange50Var1dot0 (10),
     freqRange50Pct0dot5 (11),
     freqRange50Pct1     (12),
     freqRange50Pct2     (13),
     freqRange50Pct4     (14),
     freqRange50Pct6     (15),
     freqRange50Pct8     (16),
     freqRange60Pct0dot5 (17),
     freqRange60Pct1     (18),
     freqRange60Pct2     (19),
     freqRange60Pct4     (20),
     freqRange60Pct6     (21),
     freqRange60Pct8     (22)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the output frequency tolerance range.
       unknown(1) indicates the output frequency is unknown.
       freqRangeAUTO(2) configure the output frequency range for automatic.
       freqRange60Var1(3) configure the output frequency range for 60 +/- 0.1 Hz
       freqRange60Var3(4) configure the output frequency range for 60 +/- 3.0 Hz
       freqRange50Var1(5) configure the output frequency range for 50 +/- 0.1 Hz
       freqRange50Var3(6) configure the output frequency range for 50 +/- 3.0 Hz
       freqRange60Var10(7) configure the output frequency range for 60 +/- 10 Hz
       freqRange50Var10(8) configure the output frequency range for 50 +/- 10 Hz
       freqRange60Var1dot0(9) configure the output frequency range for 60 +/- 1.0 Hz
       freqRange50Var1dot0(10) configure the output frequency range for 50 +/- 1.0 Hz
       freqRange50Pct0dot5(11) configure the output frequency range for 50 Hz +/- 0.5 %
       freqRange50Pct1(12) configure the output frequency range for 50 Hz +/- 1.0 %
       freqRange50Pct2(13) configure the output frequency range for 50 Hz +/- 2.0 %
       freqRange50Pct4(14) configure the output frequency range for 50 Hz +/- 4.0 %
       freqRange50Pct6(15) configure the output frequency range for 50 Hz +/- 6.0 %
       freqRange50Pct8(16) configure the output frequency range for 50 Hz +/- 8.0 %
       freqRange60Pct0dot5(17) configure the output frequency range for 60 Hz +/- 0.5 %
       freqRange60Pct1(18) configure the output frequency range for 60 Hz +/- 1.0 %
       freqRange60Pct2(19) configure the output frequency range for 60 Hz +/- 2.0 %
       freqRange60Pct4(20) configure the output frequency range for 60 Hz +/- 4.0 %
       freqRange60Pct6(21) configure the output frequency range for 60 Hz +/- 6.0 %
       freqRange60Pct8(22) configure the output frequency range for 60 Hz +/- 8.0 %
       For a list of allowed values supported by your UPS model,
       see the UPS User's Manual."
   ::= { upsAdvConfig 19 }

upsAdvConfigUPSFail OBJECT-TYPE
   SYNTAX INTEGER {
     unknown      (1),
     gotoBypass   (2),
     dropLoad     (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the UPS fail action.  If UPS fails,
      and frequency or voltage is out of range it will either
      GotoBypass (2) or DropLoad (3).  This OID will report
      unknown (1) if it is not supported feature or option."
   ::= { upsAdvConfig 20 }

upsAdvConfigAlarmRedundancy OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the redundancy is
      under the current redundancy.  Use 0 for never."
   ::= { upsAdvConfig 21 }

upsAdvConfigAlarmLoadOver OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the load is
      over the current load in kVA.  Use -1 for never."
   ::= { upsAdvConfig 22 }

upsAdvConfigAlarmRuntimeUnder OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure settings of UPS alarm if the runtime is
      under the current time of minutes.  Use -1 for never."
   ::= { upsAdvConfig 23 }

upsAdvConfigVoutReporting OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     voutAUTO   (2),
     vout208    (3),
     vout240    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the way the UPS scales its output voltage readings.
       unknown(1) indicates the Vout Reporting is unknown.
       voutAUTO(2) configure the Vout Reporting for automatic scaling.
       vout208(3) configure the Vout Reporting for 208 Volts.
       vout240(4) configure the Vout Reporting for 240 Volts."
   ::= { upsAdvConfig 24 }

upsAdvConfigNumExternalBatteries OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure the number of external batteries connected to the UPS."
   ::= { upsAdvConfig 25 }

upsAdvConfigSimpleSignalShutdowns OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     disabled   (2),
     enabled    (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Configure Simple Signal shutdown commands from the Simple Signal
       port to be issued to the UPS.
       unknown(1) indicates the Simple Signal Shutdown setting is unknown.
       disabled(2) configure to disable Simple Signal Shutdowns.
       enabled(3) configure to enable Simple Signal Shutdowns."
   ::= { upsAdvConfig 26 }

upsAdvConfigMaxShutdownTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum amount of time for server shutdown to complete before a 
      UPS shutdown occurs."
   ::= { upsAdvConfig 27 }

upsAsiUpsControlServerRequestShutdown OBJECT-TYPE
   SYNTAX INTEGER {
     serverShutdownOff    (1),
     serverShutdownReboot (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Start a server shutdown sequence:
      serverShutdownOff: Shutdown server and turn off UPS
      serverShutdownReboot: Shutdown server and turn reboot UPS."
   ::= { upsAdvConfig 28 }

upsAdvConfigMinReturnRuntime OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum amount of run time in seconds required before the output will be
      turned on, using power calculation captured at start of last shutdown."
   ::= { upsAdvConfig 29 }

upsAdvConfigBasicSignalLowBatteryDuration OBJECT-TYPE
   SYNTAX TimeTicks
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The duration of runtime in seconds during an on-battery condition at which 
      the UPS will signal the basic low battery shutdown condition."
   ::= { upsAdvConfig 30 }

upsAdvConfigBypassPhaseLockRequired OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     disabled   (2),
     enabled    (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets the condition for when bypass is an acceptable mode of operation as a
      requirement."
   ::= { upsAdvConfig 31 }

upsAdvConfigOutputFreqSlewRate OBJECT-TYPE
   SYNTAX INTEGER {
     unknown                 (1),
     slewRateQuarterHzPerSec (2),
     slewRateHalfHzPerSec    (3),
     slewRate1HzPerSec       (4),
     slewRate2HzPerSec       (5),
     slewRate4HzPerSec       (6),
     slewRate6HzPerSec       (7) 
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The rate at which the UPS will change its output frequency 
       in response to utility frequency changes."
   ::= { upsAdvConfig 32 }

upsAdvConfigChargerLevel OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     low        (2),
     high       (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets the rate at which the UPS charges its batteries."
   ::= { upsAdvConfig 33 }

upsAdvConfigBypassToleranceSetting OBJECT-TYPE
   SYNTAX INTEGER {
     unknown    (1),
     wide       (2),
     medium     (3),
     narrow     (4),
     custom     (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This setting allows selecting from standard bypass tolerance configurations to suit their situation."
   ::= { upsAdvConfig 34 }

upsAdvConfigMainsSetting OBJECT-TYPE
   SYNTAX INTEGER {
     singleInput (1),
     dualInput   (2)
   }
   ACCESS read-only
   STATUS mandatory 
   DESCRIPTION
      "Configure the type of mains supply system.
      singleInput (1) indicates a single supply system.
      dualInput   (2) indicates a dual supply system. "
   ::= { upsAdvConfig 35 }

upsAdvConfigACWiringSetting OBJECT-TYPE
   SYNTAX INTEGER {
     threeWire (1),
     fourWire  (2)
   }
   ACCESS read-only
   STATUS mandatory 
   DESCRIPTION
     "Configure the AC wiring of the system.
     threeWire (1) indicates 3-wire system configuration.
     fourWire  (2) indicates 4-wire system configuration. "
   ::= { upsAdvConfig 36 }

upsAdvConfigUpperOutputVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory 
   DESCRIPTION
      "Upper tolerance of the output RMS voltage before transferring to bypass.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 37 }

upsAdvConfigLowerOutputVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory 
   DESCRIPTION
      "Lower tolerance of the output RMS voltage before transferring to bypass.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 38 }

upsAdvConfigUpperBypassVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory 
   DESCRIPTION
      "Upper tolerance of the bypass voltage that allows transfer to bypass by user.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 39 }

upsAdvConfigLowerBypassVoltTolerance OBJECT-TYPE
   SYNTAX INTEGER (0..100)
   ACCESS read-write
   STATUS mandatory 
   DESCRIPTION
      "Lower tolerance of the bypass voltage that allows transfer to bypass by user.
      Expressed as percent of nominal voltage."
   ::= { upsAdvConfig 40 }

upsAdvConfigOutofSyncBypassTransferDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory 
   DESCRIPTION
      "Configure the time (in milliseconds), indicating the gap in output voltage
      if an asynchronous transfer to bypass needs to occur."
   ::= { upsAdvConfig 41 }


  
-- the upsSyncCtrlGroupConfig group

upsSCGMembershipGroupNumber OBJECT-TYPE
   SYNTAX INTEGER  
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION       
       "The SCG Membership Group number (MGN) is a 16-bit number allowing 
       up to 65534 separate groups that can be identified and distinguished
       per IP subnet. Zero and 65535 are not used. The MGN is used in all 
       communication between members of the SCG and a Network Management Card
       (NMC) will listen and only respond to commands sent to it using its 
       configured SCG ID."         
   ::= { upsSyncCtrlGroupConfig 1 }

upsSCGActiveMembershipStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      enabledSCG (1),
      disabledSCG (2)
    } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Membership in the configured SCG can be enabled and 
      disabled.  If an NMC is configured for an SCG, but 
      has its membership disabled, all synchronized control commands 
      received will be ignored."
   ::= { upsSyncCtrlGroupConfig 2 } 
   
upsSCGPowerSynchronizationDelayTime OBJECT-TYPE
   SYNTAX INTEGER  
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION       
        "The Power Synchronization Delay Time (PSD) setting is the maximum 
         number of seconds an SCG Initiator will wait for all SCG members to 
         recover utility power before completing the reboot sequence of a
         reboot or sleep command. If all SCG members are ready to proceed, 
         no additional delay is introduced."
   ::= { upsSyncCtrlGroupConfig 3 }

upsSCGReturnBatteryCapacityOffset OBJECT-TYPE
   SYNTAX INTEGER  
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION       
        "A reboot command uses the Initiator's Return battery Capacity (RBC) to control
        when the SCG completes this operation. In a Normal Control Operation (NCC) the 
        UPS will only complete the reboot if RBC is reached.  Due to normal battery 
        charge rate variations it may be desirable for the Followers to complete the 
        reboot if they are within some range of the Initiator's RBC when the Initiator 
        is prepared (charged to RBC) to complete the reboot. The Return Battery 
        Capacity Offset (RBCO) defines a percent battery capacity subtracted from an 
        RBC above which a Follower's battery must be charged for it to complete a 
        reboot.  For example, if the Initiator's RBC is 50% and the Initiator's RBCO is
        5% then a Follower's battery capacity is within range if it is greater or equal 
        to 45% (50% - 5%) at the time when the Initiator tries to complete the reboot 
        command.  The default RBCO is 10%. "
   ::= { upsSyncCtrlGroupConfig 4 }
   
upsSCGMultiCastIP OBJECT-TYPE
       SYNTAX     IpAddress
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "The MultiCast IP address of the SCG Group."
       ::= { upsSyncCtrlGroupConfig 5 } 
         

-- the upsSyncCtrlGroupStatus group

upsSCGNumOfGroupMembers OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
       "The number of active, communicating members in the Sync Control Group (SCG).
        This variable indicates the number of rows in the SCG Status Table."
       ::= { upsSyncCtrlGroupStatus 1 }

-- Sync Control Group Status Table

upsSCGStatusTable OBJECT-TYPE
   SYNTAX     SEQUENCE OF UpsSCGStatusEntry
   ACCESS     not-accessible
   STATUS     mandatory
   DESCRIPTION
       "A list of SCG status table entries.  The number of entries
        is given by the value of upsSCGNumOfGroupMembers."
       ::= { upsSyncCtrlGroupStatus 2 }

   upsSCGStatusEntry OBJECT-TYPE
       SYNTAX     UpsSCGStatusEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular SCG Member."
       INDEX { upsSCGStatusTableIndex }
       ::= { upsSCGStatusTable 1 }

   UpsSCGStatusEntry ::= SEQUENCE {
       upsSCGStatusTableIndex           INTEGER,
       upsSCGMemberIP                   IpAddress,
       upsSCGACInputStatus              INTEGER,
       upsSCGACOutputStatus             INTEGER
   }

   upsSCGStatusTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The index of a status entry for an active, communicating SCG member."
       ::= { upsSCGStatusEntry 1 }

  upsSCGMemberIP OBJECT-TYPE
       SYNTAX     IpAddress
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The IP address of an active, communicating SCG Member."
       ::= { upsSCGStatusEntry 2 }

   upsSCGACInputStatus OBJECT-TYPE
        SYNTAX INTEGER {
          acInGood(1),
          acInBad(2)
        }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "This OID indicates the AC Input Status of the SCG Member.
                acInGood(1) indicates the AC Input is within tolerance.
                acInBad(2)  indicates the AC Input is not within tolerance."
       ::= { upsSCGStatusEntry 3 }

    upsSCGACOutputStatus OBJECT-TYPE
        SYNTAX INTEGER {
          acOutOn(1),
          acOutOff(2)
        }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "This OID indicates the AC Output Status of the SCG Member.
                acOutOn(1)  indicates the UPS output is providing power to the load.
                acOutOff(2) indicates the UPS output is not providing power to the load. "
       ::= { upsSCGStatusEntry 4 }

-- the upsBasicState group


upsBasicStateOutputState OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
       the current state(s) of the UPS. If the Network Card
       is unable to determine the state of the UPS, this
       variable is set to 'UNKNOWN'.

       The flags are numbered 1 to 64, read from left to
       right. The flags are defined as follows:
 
       Flag  1: Abnormal Condition Present
       Flag  2: On Battery
       Flag  3: Low Battery
       Flag  4: On Line    
                           
       Flag  5: Replace Battery
       Flag  6: Serial Communication Established
       Flag  7: AVR Boost Active
       Flag  8: AVR Trim Active 
                                
       Flag  9: Overload
       Flag 10: Runtime Calibration 
       Flag 11: Batteries Discharged
       Flag 12: Manual Bypass
                                    
       Flag 13: Software Bypass
       Flag 14: In Bypass due to Internal Fault
       Flag 15: In Bypass due to Supply Failure
       Flag 16: In Bypass due to Fan Failure   
                                               
       Flag 17: Sleeping on a Timer            
       Flag 18: Sleeping until Utility Power Returns
       Flag 19: On
       Flag 20: Rebooting
                         
       Flag 21: Battery Communication Lost 
       Flag 22: Graceful Shutdown Initiated
       Flag 23: Smart Boost or Smart Trim Fault
       Flag 24: Bad Output Voltage

       Flag 25: Battery Charger Failure
       Flag 26: High Battery Temperature    
       Flag 27: Warning Battery Temperature 
       Flag 28: Critical Battery Temperature

       Flag 29: Self Test In Progress   
       Flag 30: Low Battery / On Battery
       Flag 31: Graceful Shutdown Issued by Upstream Device
       Flag 32: Graceful Shutdown Issued by Downstream Device

       Flag 33: No Batteries Attached
       Flag 34: Synchronized Command is in Progress
       Flag 35: Synchronized Sleeping Command is in Progress  
       Flag 36: Synchronized Rebooting Command is in Progress 

       Flag 37: Inverter DC Imbalance 
       Flag 38: Transfer Relay Failure
       Flag 39: Shutdown or Unable to Transfer
       Flag 40: Low Battery Shutdown

       Flag 41: Electronic Unit Fan Failure
       Flag 42: Main Relay Failure
       Flag 43: Bypass Relay Failure
       Flag 44: Temporary Bypass

       Flag 45: High Internal Temperature
       Flag 46: Battery Temperature Sensor Fault
       Flag 47: Input Out of Range for Bypass
       Flag 48: DC Bus Overvoltage

       Flag 49: PFC Failure
       Flag 50: Critical Hardware Fault
       Flag 51: Green Mode
       Flag 52: <Not Used>
       
       Flag 53: <Not Used>
       Flag 54: <Not Used>
       Flag 55: <Not Used>
       Flag 56: <Not Used>
       
       Flag 57: <Not Used>
       Flag 58: <Not Used>
       Flag 59: <Not Used>
       Flag 60: <Not Used>
       
       Flag 61: <Not Used>
       Flag 62: <Not Used>
       Flag 63: <Not Used>
       Flag 64: <Not Used>"

   ::= { upsBasicState 1 }


-- the upsAdvState group

upsAdvStateAbnormalConditions OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 32 flags representing
       the current active UPS faults. If the Network Card
       is unable to determine the values of the flags, this
       variable is set to 'UNKNOWN'. If this variable is not
       supported by the connected UPS, this variable is set to
       'NOT SUPPORTED'.
       
       The flags are numbered from 1 to 32, and read from left to
       right. The flags are defined as follows:

       Flag  1: Power Module Failure
       Flag  2: Main Intelligence Module Failure
       Flag  3: Redundant Intelligence Module Failure
       Flag  4: Battery Failure
        
       Flag  5: Load(kVA) Alarm Threshold Violation
       Flag  6: Redundancy Lost
       Flag  7: Redundancy Below Alarm Threshold
       Flag  8: Bypass not in Range; Either Frequency or Voltage
       
       Flag  9: Bypass Contactor Stuck in Bypass Condition
       Flag 10: Bypass Contactor Stuck in On-Line Condition
       Flag 11: In Bypass due to an Internal Fault
       Flag 12: In Bypass due to an Overload
       
       Flag 13: In Maintenance Bypass
       Flag 14: Input Circuit Braker Tripped Open
       Flag 15: System Level Fan Failure
       Flag 16: Redundant Intelligent Module in Control
       
       Flag 17: IIC Inter-Module Communication Failure
       Flag 18: No Working Power Modules
       Flag 19: Load Shutdown From Bypass; Input Frequency
       Flag 20: Runtime Below Alarm Threshold
       
       Flag 21: Extended Run Frame Fault
       Flag 22: Output Voltage out of Range
       Flag 23: UPS Not Synchronized
       Flag 24: No Batteries Installed
       
       Flag 25: Battery Voltage High
       Flag 26: UPS Specific Fault Detected
       Flag 27: Site Wiring Fault
       Flag 28: Backfeed Protection Relay Opened
       
       Flag 29: <Not Used>
       Flag 30: <Not Used>
       Flag 31: <Not Used>
       Flag 32: <Not Used>"
   ::= { upsAdvState 1 }

upsAdvStateSymmetra3PhaseSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Symmetra
      3-Phase UPS models. If the Network Card is unable to
      determine the values of the flags, this variable is set
      to 'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.
      
      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:
      
      Flag  1: External Switch Gear Failure
      Flag  2: External Transformer Over Temperature
      Flag  3: External DC Circuit Breaker Tripped
      Flag  4: System Power Supply Failure
        
      Flag  5: Battery Monitor Card Failure
      Flag  6: Battery Monitor Card Removed
      Flag  7: XR Communication Card Failure
      Flag  8: XR Communication Card Removed
      
      Flag  9: External Switch Gear Monitoring Card Failure
      Flag 10: External Switch Gear Monitoring Card Removed
      Flag 11: Internal DC Circuit Breaker Tripped
      Flag 12: Static Bypass Switch Failure
      
      Flag 13: System EEPROM Removed
      Flag 14: System EEPROM Failure
      Flag 15: UPS in Forced Bypass
      Flag 16: Static Bypass Switch Module Removed
      
      Flag 17: System Start-Up Configuration Fault
      Flag 18: Battery Charger Shutdown Externally
      Flag 19: <Not Used>
      Flag 20: <Not Used>
      
      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>
      
      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>
      
      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>
      
      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>
      
      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>
      
      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>
      
      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>
      
      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>
      
      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>
      
      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>
      
      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 2 }

upsAdvStateDP300ESpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Silcon
      DP300E UPS models. If the Network Card is unable to
      determine the values of the flags, this variable is set
      to 'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.
      
      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:
      
      Flag  1: Peak Current Limiter Active
      Flag  2: Bypass Power Supply Fault
      Flag  3: Delta Current Limiter Active
      Flag  4: Fan Fault
        
      Flag  5: High DC warning
      Flag  6: Inverter Voltage Error
      Flag  7: Parallel Synchronization Error
      Flag  8: Second Power Supply Fault
      
      Flag  9: Internal Power Supply Fault
      Flag 10: <Not Used>
      Flag 11: <Not Used>
      Flag 12: <Not Used>
      
      Flag 13: <Not Used>
      Flag 14: Bypass Static Switch High Temperature
      Flag 15: High Battery Temperature
      Flag 16: Battery Weak
      
      Flag 17: <Not Used>
      Flag 18: System Locked in Operation Mode
      Flag 19: RAM1 Memory Write Error
      Flag 20: Memory Write Error
      
      Flag 21: Communication to VQ Bypass Lost
      Flag 22: Communication to VQ Output Lost
      Flag 23: Communication to DMU Lost
      Flag 24: Communication to Controller Lost
      
      Flag 25: Communication to Parallel IF Lost
      Flag 26: External Shutdown Accepted
      Flag 27: DC Capacitor Charge Error
      Flag 28: Communication to VQ Mains Lost
      
      Flag 29: Bypass Synchronization Error
      Flag 30: Charge Error
      Flag 31: SII Aux Input Activiated
      Flag 32: <Not Used>
      
      Flag 33: Blown Inverter Fuse
      Flag 34: Blown Rectifier Fuse
      Flag 35: Auxilliary 1 Fault
      Flag 36: <Not Used>
      
      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>
      
      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>
      
      Flag 45: <Not Used>
      Flag 46: High Temperature Charger Magnetic
      Flag 47: <Not Used>
      Flag 48: Battery Monitor Warning
      
      Flag 49: Battery Monitor Alarm
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>
      
      Flag 53: TSM 1/2/3 Temperature Shutdown
      Flag 54: Charger 0/30 Temperature Warning
      Flag 55: Charger 0/30 Temperature Shutdown
      Flag 56: High Output Voltage
      
      Flag 57: SSW Temperature Over 90
      Flag 58: <Not Used>
      Flag 59: Low Current Failure In AC Capacitors
      Flag 60: <Not Used>
      
      Flag 61: Advanced Battery Management Not Installed
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 3 }

upsAdvStateSymmetraSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Symmetra
      UPS models. If the Network Card is unable to determine
      the values of the flags, this variable is set to 'UNKNOWN'.
      If the connected UPS does not use this variable, it is
      set to 'NOT SUPPORTED'.
      
      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:
      
      Flag  1: System Fault
      Flag  2: Bypass Relay Fault
      Flag  3: Power Module Turn Off Failure
      Flag  4: Frame Identification Fault
        
      Flag  5: <Not Used>
      Flag  6: <Not Used>
      Flag  7: <Not Used>
      Flag  8: <Not Used>
      
      Flag  9: <Not Used>
      Flag 10: <Not Used>
      Flag 11: <Not Used>
      Flag 12: <Not Used>
      
      Flag 13: <Not Used>
      Flag 14: <Not Used>
      Flag 15: <Not Used>
      Flag 16: <Not Used>
      
      Flag 17: <Not Used>
      Flag 18: <Not Used>
      Flag 19: <Not Used>
      Flag 20: <Not Used>
      
      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>
      
      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>
      
      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>
      
      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>
      
      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>
      
      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>
      
      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>
      
      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>
      
      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>
      
      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>
      
      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 4 }

upsAdvStateSmartUPSSpecificFaults OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 64 flags representing
      the current active UPS specific faults for the Smart-UPS 
      UPS models. If the Network Card is unable to determine
      the values of the flags, this variable is set to
      'UNKNOWN'. If the connected UPS does not use this
      variable, it is set to 'NOT SUPPORTED'.
      
      The flags are numbered from 1 to 64, and read from left
      to right. The bits are defined as follows:
      
      Flag  1: EPO Switch Activated
      Flag  2: Static Bypass Switch Fault
      Flag  3: System Configuration Fault
      Flag  4: Power Supply Unit Fault
        
      Flag  5: Weak Battery
      Flag  6: High Battery Temperature
      Flag  7: Internal Mechanical Bypass
      Flag  8: Loss Of Parallel Redundancy
      
      Flag  9: Parallel Bus Communication Fault on Cable 1
      Flag 10: Parallel Bus Communication Fault on Cable 2
      Flag 11: Auxiliary Bus Communication Fault
      Flag 12: Parallel Bus Termination Fault on Cable 1
      
      Flag 13: Parallel Bus Termination Fault on Cable 2
      Flag 14: Auxiliary Bus Termination Fault
      Flag 15: No Master Present In The Parallel System
      Flag 16: Overload on a Parallel Unit
      
      Flag 17: Parallel Configuration Fault
      Flag 18: <Not Used>
      Flag 19: <Not Used>
      Flag 20: <Not Used>
      
      Flag 21: <Not Used>
      Flag 22: <Not Used>
      Flag 23: <Not Used>
      Flag 24: <Not Used>
      
      Flag 25: <Not Used>
      Flag 26: <Not Used>
      Flag 27: <Not Used>
      Flag 28: <Not Used>
      
      Flag 29: <Not Used>
      Flag 30: <Not Used>
      Flag 31: <Not Used>
      Flag 32: <Not Used>
      
      Flag 33: <Not Used>
      Flag 34: <Not Used>
      Flag 35: <Not Used>
      Flag 36: <Not Used>
      
      Flag 37: <Not Used>
      Flag 38: <Not Used>
      Flag 39: <Not Used>
      Flag 40: <Not Used>
      
      Flag 41: <Not Used>
      Flag 42: <Not Used>
      Flag 43: <Not Used>
      Flag 44: <Not Used>
      
      Flag 45: <Not Used>
      Flag 46: <Not Used>
      Flag 47: <Not Used>
      Flag 48: <Not Used>
      
      Flag 49: <Not Used>
      Flag 50: <Not Used>
      Flag 51: <Not Used>
      Flag 52: <Not Used>
      
      Flag 53: <Not Used>
      Flag 54: <Not Used>
      Flag 55: <Not Used>
      Flag 56: <Not Used>
      
      Flag 57: <Not Used>
      Flag 58: <Not Used>
      Flag 59: <Not Used>
      Flag 60: <Not Used>
      
      Flag 61: <Not Used>
      Flag 62: <Not Used>
      Flag 63: <Not Used>
      Flag 64: <Not Used>"
   ::= { upsAdvState 5 }


upsAdvStateSystemMessages OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 3 digit Decimal code
      representing the current active message from the
      System Message Register. Each code should remain active
      for a minimum of 15 seconds. However, in the worst case
      scenario, a code could be cleared after only 5 seconds.
      It is recommended that this object be polled at least
      once every 4 seconds in order to get the most accurate
      representation of the current UPS System Message. If the
      Network Card is unable to determine the value of the
      System Message Register, this variable is set to
      'UNKNOWN'."
   ::= { upsAdvState 6 }


upsAdvStateTotaltimeonbattery OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in battery operation."
   ::= { upsAdvState 7 }

upsAdvStateTotaltimeonbypass OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in bypass operation."
   ::= { upsAdvState 8 }
   
upsAdvStateTotaltimeonNormal OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Total time the UPS has been in normal operation."
   ::= { upsAdvState 9 }
   
upsAdvStateNumberoftimesonbattery OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was on battery.
       Since the last reset of statistical data."
   ::= { upsAdvState 10 }
   
upsAdvStateNumberoftimesbypass OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was in bypass.
       Since the last reset of statistical data."
   ::= { upsAdvState 11 }
   
upsAdvStateNumberoftimesNormal OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Number of times the UPS was in normal operation.
       Since the last reset of statistical data."
   ::= { upsAdvState 12 }

upsAdvStateEcomode OBJECT-TYPE
   SYNTAX INTEGER {
          upsOnEcoMode(1),
          upsNotOnEcoMode(2)
        }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Eco mode status.
	   1: UPS is on Eco-mode
	   2: UPS is not on Eco-mode."
   ::= { upsAdvState 13 }
    
-- the upsBasicControl group

upsBasicControlConserveBattery OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnOffUps(1),
      turnOffUpsToConserveBattery(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnUpsOffToConserveBattery(2) 
       causes a UPS on battery to be put into 'sleep' mode.  The 
       UPS will turn back on when utility power is restored.  
       Attempting to turn off a UPS that is not on battery will 
       result in a badValue error.

       Setting this value to noTurnOffUps(1) has no
       effect.

       The value noTurnOffUps(1) will always be returned
       when the variable is read."
::= { upsBasicControl 1 }



-- the upsAdvControl group

upsAdvControlUpsOff OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnUpsOff(1),
      turnUpsOff(2),
      turnUpsOffGracefully(3),
      turnUpsSyncGroupOff(4),
      turnUpsSyncGroupOffAfterDelay(5),
      turnUpsSyncGroupOffGracefully(6)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnUpsOff(2) causes
       the UPS to shut off.  When in this state, the UPS 
       will not provide output power regardless of the input
       line state.

       Setting this variable to turnUpsOffGracefully(3) causes
       the UPS to shut off after a delay period. This allows the
       host to shut down in a graceful manner. When in this state,
       the UPS will not provide output power regardless of the
       input line state. 
              
       If this UPS is an active member of a Synchronized 
       Control Group (SCG) the turnUpsSyncGroupOff(4) command 
       will perform a Synchronized Turn Off of all active Group
       members regardless of their current AC output status.    
       
       If this UPS is an active member of a Synchronized 
       Control Group (SCG) the turnUpsSyncGroupOffAfterDelay(5)
       command will perform a Synchronized Turn Off After Delay 
       of all active Group members regardless of their current 
       AC output status. This unit's Shutdown Delay will be used 
       to execute the Turn Off After Delay command.  
       
       If this UPS is an active member of an SCG, the 
       turnUpsSyncGroupOffGracefully(6) command will perform a 
       Synchronized Turn Off Gracefully of all active Group 
       members regardless of their current AC output status.  
       This unit's Maximum Shutdown Time and Shutdown Delay will
       be used to execute the Turn Off Gracefully command.  
       
       Setting this value to noTurnUpsOff(1) has no
       effect.

       The value noTurnUpsOff(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 1 }

upsAdvControlRebootShutdownUps OBJECT-TYPE
   SYNTAX INTEGER  {
      noRebootShutdownUps(1),
      rebootShutdownUps(2),
      rebootShutdownUpsGracefully(3),
      rebootShutdownSyncGroupUps(4),
      rebootShutdownSyncGroupUpsGracefully(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to rebootShutdownUps(2) causes the UPS
       to shut off and turn back on (as long as good AC input power
       is available, otherwise the UPS will remain off until good AC
       input power is available).
       
       Setting this variable to rebootShutdownUpsGracefully(3) causes
       the UPS to shut off after a delay period and then turn back
       on.  This allows the host to shut down in a graceful manner.
       
       If this UPS is an active member of a Synchronized Control
       Group (SCG) the rebootShutdownSyncGroupUps(4) command will
       perform a Synchronized Reboot of all active Group members
       regardless of their current AC output status.  If applicable,
       this unit's Power Synchronization Delay, Shutdown Delay,
       Return Delay, Return Battery Capacity, and Return Battery
       Capacity Offset will be used to execute the Reboot command.
       
       If this UPS is an active member of a SCG the
       rebootShutdownSyncGroupUpsGracefully(5) command will perform
       a Synchronized Reboot of all active Group members regardless
       of their current AC output status.  If applicable, this unit's
       Power Synchronization Delay, Maximum Shutdown Time, Shutdown
       Delay, Return Delay, Return Battery Capacity, and Return
       Battery Capacity Offset will be used to execute the Reboot
       command.
       
       Setting this value to noRebootShutdownUps(1) has no effect.
       
       The value noRebootShutdownUps(1) will always be returned when
       the variable is read."
   ::= { upsAdvControl 2 }

upsAdvControlUpsSleep OBJECT-TYPE
   SYNTAX INTEGER  {
      noPutUpsToSleep(1),
      putUpsToSleep(2),
      putUpsToSleepGracefully(3),
      putUpsSyncGroupToSleep(4),
      putUpsSyncGroupToSleepGracefully(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to putUpsToSleep(2) causes
       the UPS to go to sleep for the time specified by
       upsAdvConfigUpsSleepTime.
      
       Setting this variable to putUpsToSleepGracefully(3)
       causes the UPS to go to sleep for the time specified 
       by upsAdvConfigUpsSleepTime after a delay period. 
       This allows the host to shut down in a graceful manner.

       If this UPS is an active member of a Synchronized Control 
       Group (SCG), the putUpsSyncGroupToSleep(4) command will perform
       a Synchronized Sleep of all active Group members regardless 
       of their current AC output status.  This unit's Power 
       Synchronization Delay, Shutdown Delay, Sleep Time, 
       and Return Delay will be used to execute the sleep command.  
       
       If this UPS is an active member of a SCG the 
       putUpsSyncGroupToSleepGracefully(5) command will perform a 
       Synchronized Sleep Gracefully of all active Group members 
       regardless of their current AC output status.  This unit's 
       Power Synchronization Delay, Maximum Shutdown Time, Shutdown 
       Delay, Sleep Time, and Return Delay to execute the sleep 
       command.  

       When in sleep mode, the UPS will not provide output
       power regardless of the input line state.  Once the
       specified time has elapsed, output power will be
       restored. 
      
       Setting this value to noPutUpsToSleep(1) has no
       effect.
      
       The value noPutUpsToSleep(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 3 }


upsAdvControlSimulatePowerFail OBJECT-TYPE
   SYNTAX INTEGER  {
      noSimulatePowerFailure(1),
      simulatePowerFailure(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to simulatePowerFailure(2) causes
       the UPS switch to battery power.

       Setting this value to noSimulatePowerFailure(1) has no
       effect.

       The value noSimulatePowerFailure(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 4 }


upsAdvControlFlashAndBeep OBJECT-TYPE
   SYNTAX INTEGER  {
      noFlashAndBeep(1),
      flashAndBeep(2),
      flashAndBeepSyncGroup(3),
      flashAndBeepCont(4),
      flashAndBeepCancel(5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to flashAndBeep(2) causes the
       UPS to beep and simultaneously turn on the UPS front
       panel lights (Smart-UPS only).

       If this UPS is an active member of a Synchronized Control 
       Group (SCG), the flashAndBeepSyncGroup(3) command will 
       Flash and Beep all active Group members regardless of 
       current AC output status.

       Setting this value to noFlashAndBeep(1) has no
       effect.
         
       Setting this value to flashAndBeepCont (4) commandcauses 
       the UPS to beep and light the front panel lights until 
       the flashAndBeepCancel (5) command is received.

       The value noFlashAndBeep(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 5 }


upsAdvControlTurnOnUPS OBJECT-TYPE
   SYNTAX INTEGER  {
      noTurnOnUPS(1),
      turnOnUPS(2),
      turnOnUPSSyncGroup(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to turnOnUPS(2) causes the
       UPS to be turned on immediately.

       If this UPS is an active member of a Synchronized Control 
       Group (SCG), the turnOnUPSSyncGroup(3) command will perform 
       a Synchronized Turn On of all active Group members 
       regardless of their current AC output status.
       
       Setting this value to noTurnOnUPS(1) has no
       effect.

       The value noTurnOnUPS(1) will always be returned
       when the variable is read."
   ::= { upsAdvControl 6 }

upsAdvControlBypassSwitch OBJECT-TYPE
   SYNTAX INTEGER {
      noBypassSwitch (1),
      switchToBypass (2),
      switchOutOfBypass(3)
      }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This switch puts the UPS in or out of bypass mode."
   ::= { upsAdvControl 7 }

upsAdvControlRebootUpsWithOrWithoutAC OBJECT-TYPE
   SYNTAX INTEGER  {
      noRebootUpsWithOrWithoutAC          (1),
      rebootUpsImmediatelyWithOrWithoutAC (2),
      rebootUpsDelayedWithOrWithoutAC     (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to rebootUpsImmediatelyWithOrWithoutAC (2)
       causes the UPS to turn off immediately, wait for a minimum time
       (typically 8 seconds), and then turn back on regardless of the
       AC input power on the UPS.  Any supported switched outlet
       groups will be turned off immediately but will turned on based
       on their individual settings (to allow on sequencing).
       
       Setting this variable to rebootUpsDelayedWithOrWithoutAC (3)
       causes the UPS to turn off after a delay period, wait for a
       minimum time (typically 8 seconds), and then turn back on
       regardless of the AC input power on the UPS.  Any supported
       switched outlet groups will be turned off and on based on their
       individual settings (to allow off and/or on sequencing).
       
       Setting this value to noRebootUpsWithOrWithoutAC (1) has no
       effect.
       
       The value noRebootUpsWithOrWithoutAC (1) will always be
       returned when the variable is read."
   ::= { upsAdvControl 8 }

upsAdvControlFirmwareUpdate OBJECT-TYPE
   SYNTAX INTEGER {
      noFirmwareUpdate (1),
      firmwareUpdate   (2),
      updateInProcess  (3),
      updateSuccessful (4),
      updateFailed     (5)
      }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to firmwareUpdate(2) causes the
       UPS to begin a firmware update if possible.
       
       Setting this value to noFirmwareUpdate(1) will clear the
       previous results, if any, or otherwise has no effect.
       
       Reading this variable will return noFirmwareUpdate(1) when
       the UPS firmware has not been updated (or previous results
       have been cleared), updateInProcess(3) when the UPS firmware
       is being updated, updateSuccessful(4) when the UPS firmware
       has been successfully updated, or updateFailed(5) if the UPS
       firmware update failed."
   ::= { upsAdvControl 9 }


-- the upsTest group

-- the upsBasicTest group

-- the upsAdvTest group

upsAdvTestDiagnosticSchedule OBJECT-TYPE
   SYNTAX INTEGER  {
      unknown(1),
      biweekly(2),
      weekly(3),
      atTurnOn(4),
      never(5),
      fourWeeks(6),
      twelveWeeks(7),
      biweeklySinceLastTest(8),
      weeklySinceLastTest(9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The UPS system's automatic battery test schedule."
   ::= { upsAdvTest 1 }


upsAdvTestDiagnostics OBJECT-TYPE
   SYNTAX INTEGER  {
      noTestDiagnostics(1),
      testDiagnostics(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to testDiagnostics(2) causes
       the UPS to perform a diagnostic self test.
      
       Setting this value to noTestDiagnostics(1) has no
       effect.
      
       The value noTestDiagnostics(1) will always be returned
       when the variable is read."
   ::= { upsAdvTest 2 }

upsAdvTestDiagnosticsResults OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      failed(2),
      invalidTest(3),
      testInProgress(4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The results of the last UPS diagnostics test performed."
   ::= { upsAdvTest 3 }

upsAdvTestLastDiagnosticsDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the last UPS diagnostics test was performed in
       mm/dd/yy format."
   ::= { upsAdvTest 4 }

upsAdvTestRuntimeCalibration OBJECT-TYPE
   SYNTAX INTEGER  {
      noPerformCalibration(1),
      performCalibration(2),
      cancelCurrentCalibration(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to performCalibration(2) causes
       the UPS to discharge to calibrate the UPS.
       The test will only start if the battery capacity is 100%.
       The test runs until capacity is less than 25%.
      
       Setting this variable to cancelCurrentCalibration(3)
       after setting performCalibration(2) will cancel the 
       current discharge.
      
       Setting this variable to noPerformCalibration(1) 
       will have no effect.
      
       The value noPerformCalibration(1) will always be returned
       when the variable is read.
      
       The result of the calibration will be saved in 
       upsAdvTestCalibrationResult."
   ::= { upsAdvTest 5 }

upsAdvTestCalibrationResults OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      invalidCalibration(2),
      calibrationInProgress(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The results of the last runtime calibration.
      
       Value ok(1) means a successful runtime calibration.
      
       Value invalidCalibration(2) indicates last calibration did
       not take place since the battery capacity was below
       100%.
      
       Value calibrationInProgress(3) means a calibration 
       is occurring now. "
   ::= { upsAdvTest 6 }

upsAdvTestCalibrationDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date the last UPS runtime calibration was 
       performed in mm/dd/yy format."
   ::= { upsAdvTest 7 }

upsAdvTestDiagnosticTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The time of the day to perform automatic battery test. 
      Expressed in 24 hour notation - hh:mm."
   ::= { upsAdvTest 8 }

upsAdvTestDiagnosticDay OBJECT-TYPE
   SYNTAX INTEGER {
      monday    (1),
      tuesday   (2),
      wednesday (3),
      thursday  (4),
      friday    (5),
      saturday  (6),
      sunday    (7) 
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The day of the week to perform automatic battery test."
   ::= { upsAdvTest 9 }

-- the upsComm group

upsCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      ok(1),
      noComm(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of agent's communication with UPS. "
   ::= { upsComm 1 }


-- the measureUps group
-- the Environ group

mUpsEnvironAmbientTemperature OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ambient temperature in Celsius for Probe 1."
   ::= { mUpsEnviron 1 }

mUpsEnvironRelativeHumidity OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity as a percentage for Probe 1."
   ::= { mUpsEnviron 2 }


mUpsEnvironAmbientTemperature2 OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The ambient temperature in Celsius for Probe 2."
   ::= { mUpsEnviron 3 }

mUpsEnvironRelativeHumidity2 OBJECT-TYPE
   SYNTAX Gauge
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The relative humidity as a percentage for Probe 2."
   ::= { mUpsEnviron 4 }

-- the mUpsContact group

mUpsContactNumContacts OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the Measure-UPS."
   ::= { mUpsContact 1 }

mUpsContactTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MUpsContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Measure-UPS."
   ::= { mUpsContact 2 }

mUpsContactEntry OBJECT-TYPE
   SYNTAX MUpsContactEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A contact entry containing information for a given contact."
   INDEX  { contactNumber }
   ::= { mUpsContactTable 1 }

MUpsContactEntry ::=
   SEQUENCE {
      contactNumber
         INTEGER,
      normalState
         INTEGER,
      description
         DisplayString,
      monitoringStatus
         INTEGER,
      currentStatus
         INTEGER
   }

contactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index identifying the contact on the Measure-UPS."
   ::= { mUpsContactEntry 1 }

normalState OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      open(2),
      closed(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal operating position of the contact. If the normal
       operating position cannot be set then it is controlled via the
       dip switch on the Measure-UPS and is therefore read-only."
   ::= { mUpsContactEntry 2 }

description OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The description of the purpose/use of the contact."
   ::= { mUpsContactEntry 3 }

monitoringStatus OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      enabled(2),
      disabled(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A flag indicating whether this contact is 
       monitored, or not."
   ::= { mUpsContactEntry 4 }

currentStatus OBJECT-TYPE
   SYNTAX INTEGER {
      unknown(1),
      noFault(2),
      fault(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value indicates the current state of the contact.
       If the contact is not in its normal state.  This value
       is set to fault(2)."
   ::= { mUpsContactEntry 5 }

-- Three Phase Group

--
-- Reset Max/Min Values Group
--

   upsPhaseResetMaxMinValues OBJECT-TYPE
       SYNTAX INTEGER {
          none (1),
          reset (2) 
       }
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "Reset the maximum and minimum UPS values:
                upsPhaseInputMaxVoltage, upsPhaseInputMinVoltage,
                upsPhaseInputMaxCurrent, upsPhaseInputMinCurrent,
                upsPhaseInputMaxPower, upsPhaseInputMinPower,
                upsPhaseOutputMaxCurrent, upsPhaseOutputMinCurrent,
                upsPhaseOutputMaxLoad, upsPhaseOutputMinLoad,
                upsPhaseOutputMaxPercentLoad, upsPhaseOutputMinPercentLoad,
                upsPhaseOutputMaxPower, upsPhaseOutputMinPower,
                upsPhaseOutputMaxPercentPower, upsPhaseOutputMinPercentPower."
       ::= { upsPhaseResetValues 1 }

--
-- Input Group
--

-- Number of Inputs

   upsPhaseNumInputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input feeds to this device.
               This variable indicates the number of rows in the
               input table."
       ::= { upsPhaseInput 1 }

-- Input Table

   upsPhaseInputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of upsPhaseNumInputs."
       ::= { upsPhaseInput 2 }

   upsPhaseInputEntry OBJECT-TYPE
       SYNTAX     UpsPhaseInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input."
       INDEX { upsPhaseInputTableIndex }
       ::= { upsPhaseInputTable 1 }

   UpsPhaseInputEntry ::= SEQUENCE {
       upsPhaseInputTableIndex         INTEGER,
       upsPhaseNumInputPhases          INTEGER,
       upsPhaseInputVoltageOrientation INTEGER,
       upsPhaseInputFrequency          INTEGER,
       upsPhaseInputType               INTEGER,
       upsPhaseInputName               DisplayString
   }

   upsPhaseInputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsPhaseInputEntry 1 }

   upsPhaseNumInputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input phases utilized in this
               device.  The sum of all the upsPhaseNumInputPhases
               variable indicates the number of rows in the 
               input phase table."
       ::= { upsPhaseInputEntry 2 }

   upsPhaseInputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage orientation: 
               1: unknown for this UPS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and 
               Neutral; phase 2 voltage is between Phase 2 and Neutral; 
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2 
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between 
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { upsPhaseInputEntry 3 }

   upsPhaseInputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input frequency in 0.1 Hertz, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputEntry 4 }

   upsPhaseInputType OBJECT-TYPE
       SYNTAX     INTEGER {
          unknown(1),
          main(2),
          bypass(3)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input type."
       ::= { upsPhaseInputEntry 5 }

   upsPhaseInputName OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "A name given to a particular input."
       ::= { upsPhaseInputEntry 6 }

-- Input Phase Table

   upsPhaseInputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the sum of the upsPhaseNumInputPhases."
       ::= { upsPhaseInput 3 }

   upsPhaseInputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsPhaseInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input phase."
       INDEX { upsPhaseInputPhaseTableIndex, upsPhaseInputPhaseIndex }
       ::= { upsPhaseInputPhaseTable 1 }

 UpsPhaseInputPhaseEntry ::= SEQUENCE {
       upsPhaseInputPhaseTableIndex    	INTEGER,
       upsPhaseInputPhaseIndex         	INTEGER,
       upsPhaseInputVoltage            	INTEGER,
       upsPhaseInputMaxVoltage         	INTEGER,
       upsPhaseInputMinVoltage         	INTEGER,
       upsPhaseInputCurrent            	INTEGER,
       upsPhaseInputMaxCurrent         	INTEGER,
       upsPhaseInputMinCurrent         	INTEGER,
       upsPhaseInputPower              	INTEGER,
       upsPhaseInputMaxPower           	INTEGER,
       upsPhaseInputMinPower           	INTEGER
   }

   upsPhaseInputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { upsPhaseInputPhaseEntry 1 }

   upsPhaseInputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input phase identifier."
       ::= { upsPhaseInputPhaseEntry 2 }

   upsPhaseInputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage in VAC, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputPhaseEntry 3 }

   upsPhaseInputMaxVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input voltage in VAC measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 4 }

   upsPhaseInputMinVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input voltage in VAC measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 5 }

   upsPhaseInputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input current in 0.1 amperes, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseInputPhaseEntry 6 }

   upsPhaseInputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 7 }

   upsPhaseInputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input current in 0.1 amperes measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 8 }

   upsPhaseInputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input power in Watts, or -1 if it's unsupported
               by this UPS."
       ::= { upsPhaseInputPhaseEntry 9 }

   upsPhaseInputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 10 }

   upsPhaseInputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input power in Watts measured
               since the last reset (upsPhaseResetMaxMinValues), or
               -1 if it's unsupported by this UPS.
               Sampled every 30 seconds."
       ::= { upsPhaseInputPhaseEntry 11 }

   --
   -- The Output group.
   --

   -- Number of Outputs

   upsPhaseNumOutputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output feeds to this device.
               This variable indicates the number of rows in the
               output table."
       ::= { upsPhaseOutput 1 }

   -- Output Table

   upsPhaseOutputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of entries
               is given by the value of upsOutputNumPhases."
       ::= { upsPhaseOutput 2 }

   upsPhaseOutputEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { upsPhaseOutputTableIndex }
       ::= { upsPhaseOutputTable 1 }

   UpsPhaseOutputEntry ::= SEQUENCE {
       upsPhaseOutputTableIndex         INTEGER,
       upsPhaseNumOutputPhases          INTEGER,
       upsPhaseOutputVoltageOrientation INTEGER,
       upsPhaseOutputFrequency          INTEGER
   }

   upsPhaseOutputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputEntry 1 }

   upsPhaseNumOutputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output phases utilized in this
               device.  The sum of all the upsPhaseNumOutputPhases
               variable indicates the number of rows in the 
               output phase table."
       ::= { upsPhaseOutputEntry 2 }

   upsPhaseOutputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage orientation: 
               1: unknown for this UPS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and 
               Neutral; phase 2 voltage is between Phase 2 and Neutral; 
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2 
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between 
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { upsPhaseOutputEntry 3 }

   upsPhaseOutputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output frequency in 0.1 Hertz, or -1 if it's
               unsupported by this UPS."
       ::= { upsPhaseOutputEntry 4 }

   -- Output Phase Table

   upsPhaseOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of
               entries is given by the sum of the upsPhaseNumOutputPhases."
       ::= { upsPhaseOutput 3 }

   upsPhaseOutputPhaseEntry OBJECT-TYPE
       SYNTAX     UpsPhaseOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output phase."
       INDEX { upsPhaseOutputPhaseTableIndex, upsPhaseOutputPhaseIndex }
       ::= { upsPhaseOutputPhaseTable 1 }

    UpsPhaseOutputPhaseEntry ::= SEQUENCE {
       upsPhaseOutputPhaseTableIndex   INTEGER,
       upsPhaseOutputPhaseIndex        INTEGER,
       upsPhaseOutputVoltage           INTEGER,
       upsPhaseOutputCurrent           INTEGER,
       upsPhaseOutputMaxCurrent        INTEGER,
       upsPhaseOutputMinCurrent        INTEGER,
       upsPhaseOutputLoad              INTEGER,
       upsPhaseOutputMaxLoad           INTEGER,
       upsPhaseOutputMinLoad           INTEGER,
       upsPhaseOutputPercentLoad       INTEGER,
       upsPhaseOutputMaxPercentLoad    INTEGER,
       upsPhaseOutputMinPercentLoad    INTEGER,      
       upsPhaseOutputPower             INTEGER,
       upsPhaseOutputMaxPower          INTEGER,
       upsPhaseOutputMinPower          INTEGER,
       upsPhaseOutputPercentPower      INTEGER,
       upsPhaseOutputMaxPercentPower   INTEGER,
       upsPhaseOutputMinPercentPower   INTEGER,
       upsPhaseOutputPowerFactor       INTEGER
   }

   upsPhaseOutputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { upsPhaseOutputPhaseEntry 1 }

   upsPhaseOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output phase identifier."
       ::= { upsPhaseOutputPhaseEntry 2 }

   upsPhaseOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage in VAC, or -1 if it's unsupported
               by this UPS."
