      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9),
      alarmNofN                (10)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "For the Converter Voltage Alarm (indicating voltage outside realistic limits, or a
      possible measurement fault);
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      Setting this OID to alarmNofN (10) causes the alarm specified in the dm3ConfigConv1ofNAlarm OID
      to be activated if ONE converter fails in an N+1 system.  It causes the alarm specified in the 
      dm3ConfigConv2ofNAlarm OID to be activated if TWO OR MORE converters fail in an N+1 system."

   ::= { dm3ConfigConvAlarms 12 }


-- the dm3ConfigOutputRelays group

dm3ConfigOutRlyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant Output Relays controllable
       by this IP address."
   ::= { dm3ConfigOutputRelays 1 }

dm3ConfigOutRlyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigOutRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the Output Relays. The number of
       entries is contained in the dm3ConfigOutRlyTableSize OID."
   ::= { dm3ConfigOutputRelays 2 }     
 
dm3ConfigOutRlyEntry OBJECT-TYPE
   SYNTAX Dm3ConfigOutRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relay to configure."
   INDEX { dm3ConfigOutRlyIndex }
   ::= { dm3ConfigOutRlyTable 1 }
   
Dm3ConfigOutRlyEntry ::=
   SEQUENCE {
      dm3ConfigOutRlyIndex            INTEGER,
      dm3ConfigOutRlyName             DisplayString,
      dm3ConfigOutRlyDelay            INTEGER,
      dm3ConfigOutRlyAlarm            INTEGER
   }
   
dm3ConfigOutRlyIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant output relay."
   ::= { dm3ConfigOutRlyEntry 1 }
   
dm3ConfigOutRlyName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the output relay. The maximum value is 16 characters."
   ::= { dm3ConfigOutRlyEntry 2 }
   
dm3ConfigOutRlyDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output Relay Delay.  This OID represents the time delay from the initiation of an
      output relay action to when the output relay action does occur.  If the alarm condition
      disappears before the end of the delay, no action will occur.  Delay for Major 
      and Minor alarms is not configurable and is always set to 0.
      
      Values are represented in hundredths of seconds.
      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigOutRlyEntry 3 }
   
dm3ConfigOutRlyAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Output Relay Alarm.  This setting indicates what action to perform in the event of
      an output relay alarm condition;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition.
      
      Relay Alarm for Major and Minor alarms is not configurable and is always set to 
      alarmMajor and alarmMinor respectively."

   ::= { dm3ConfigOutRlyEntry 4 }


-- the dm3ConfigInputRelays group

dm3ConfigInRlyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant Input Relays controllable
       by this IP address."
   ::= { dm3ConfigInputRelays 1 }

dm3ConfigInRlyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigInRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the Input Relays. The number of
       entries is contained in the dm3ConfigInRlyTableSize OID."
   ::= { dm3ConfigInputRelays 2 }      

dm3ConfigInRlyEntry OBJECT-TYPE
   SYNTAX Dm3ConfigInRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input relay to configure."
   INDEX { dm3ConfigInRlyIndex }
   ::= { dm3ConfigInRlyTable 1 }
   
Dm3ConfigInRlyEntry ::=
   SEQUENCE { 
      dm3ConfigInRlyIndex             INTEGER,
      dm3ConfigInRlyName              DisplayString,
      dm3ConfigInRlyDelay             INTEGER,
      dm3ConfigInRlyAlarm             INTEGER
   }
   
dm3ConfigInRlyIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant input relay."
   ::= { dm3ConfigInRlyEntry 1 }
   
dm3ConfigInRlyName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the input relay. The maximum value is 16 characters."

   ::= { dm3ConfigInRlyEntry 2 }
   
dm3ConfigInRlyDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input Relay Delay.  This OID represents the time delay from the initiation of an
      input relay action to when the input relay action does occur.   If the alarm condition
      disappears before the end of the delay, no action will occur.
      
      Values are represented in hundredths of seconds.

      Attempts to set the value above or below the acceptable range of the powerplant
       will cause the value to be set at the high or low point of the range respectively."
   ::= { dm3ConfigInRlyEntry 3 }
   
dm3ConfigInRlyAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Input Relay Alarm.  This setting indicates what action to perform in the event of
      an input relay alarm condition;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigInRlyEntry 4 }

-- the dm3ConfigBreakers group

dm3ConfigBreakersTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant circuit breakers controllable
       by this IP address."
   ::= { dm3ConfigBreakers 1 }

dm3ConfigBreakersTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigBreakersEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the circuit breakers. The number of
       entries is contained in the dm3ConfigBreakersTableSize OID."
   ::= { dm3ConfigBreakers 2 }     

dm3ConfigBreakersEntry OBJECT-TYPE
   SYNTAX Dm3ConfigBreakersEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The circuit breaker to configure."
   INDEX { dm3ConfigBreakersIndex }
   ::= { dm3ConfigBreakersTable 1 }
   
Dm3ConfigBreakersEntry ::=
   SEQUENCE {
      dm3ConfigBreakersIndex         INTEGER,
      dm3ConfigBreakersName          DisplayString,
      dm3ConfigBreakersAlarm         INTEGER
   }
   
dm3ConfigBreakersIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant circuit breaker."
   ::= { dm3ConfigBreakersEntry 1 }
   
dm3ConfigBreakersName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the circuit breaker. The maximum value is 16 characters."
   ::= { dm3ConfigBreakersEntry 2 }
   
dm3ConfigBreakersAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Circuit Breaker Alarm.  This setting indicates what action to perform in the event of
      a circuit breaker alarm condition;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigBreakersEntry 3 }

-- the dm3ConfigFuses group

dm3ConfigFusesTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant Fuses controllable
       by this IP address."
   ::= { dm3ConfigFuses 1 }

dm3ConfigFusesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3ConfigFusesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the Fuses. The number of
       entries is contained in the dm3ConfigFusesTableSize OID."
   ::= { dm3ConfigFuses 2 }    
   
dm3ConfigFusesEntry OBJECT-TYPE
   SYNTAX Dm3ConfigFusesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The fuse to configure."
   INDEX { dm3ConfigFusesIndex }
   ::= { dm3ConfigFusesTable 1 }
   
Dm3ConfigFusesEntry ::=
   SEQUENCE {
      dm3ConfigFusesIndex              INTEGER,
      dm3ConfigFusesName               DisplayString,
      dm3ConfigFusesAlarm              INTEGER
   }
   
dm3ConfigFusesIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant fuse."
   ::= { dm3ConfigFusesEntry 1 }
   
dm3ConfigFusesName OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the fuse. The maximum value is 16 characters."
   ::= { dm3ConfigFusesEntry 2 }
   
dm3ConfigFusesAlarm OBJECT-TYPE
   SYNTAX INTEGER       {
      alarmIgnore               (1),
      alarmRelay1               (2),
      alarmRelay2               (3),
      alarmRelay3               (4),
      alarmRelay4               (5),
      alarmRelay5               (6),
      alarmRelay6               (7),
      alarmMinor                (8),
      alarmMajor                (9)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Fuses Alarm.  This setting indicates what action to perform in the event of
      a Fuse alarm condition;
      Setting this OID to alarmIgnore (1) results in the alarm condition being ignored.
      Setting this OID to alarmRelay1 (2) causes relay 1 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay2 (3) causes relay 2 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay3 (4) causes relay 3 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay4 (5) causes relay 4 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay5 (6) causes relay 5 to be activated for an
      alarm condition.
      Setting this OID to alarmRelay6 (7) causes relay 6 to be activated for an
      alarm condition.
      Setting this OID to alarmMinor (8) causes the Minor relay to be activated for an
      alarm condition.
      Setting this OID to alarmMajor (9) causes the Major relay to be activated for an
      alarm condition."

   ::= { dm3ConfigFusesEntry 3 }

-- the dm3StatusSystem group

dm3StatusSystemTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System temperature based on sensor on Master Controller PCB.

      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit)."

   ::= { dm3StatusSystem 1 }

dm3StatusSystemStart OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Time stamp at DC powerplant initialization.
       The time is represented as MMM,DD,YYYY,HH:MM:SS."
   ::= { dm3StatusSystem 2 }

dm3StatusSysRemoteAccess OBJECT-TYPE
   SYNTAX INTEGER       {
      accessEnabled              (1),
      accessDisabled             (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Remote Access indicator
      This setting indicates if configuration (write) access to the powerplant is enabled or 
      disabled at the powerplant level.
      This value will be accessEnabled (1) if remote configuration is enabled, and 
      accessDisabled (2) if remote configuration is disabled."
   ::= { dm3StatusSystem 3 }

dm3StatusSysSecurityLevel OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable shows the current active security access level of controller.  This
      can only be changed directly from the front panel."
   ::= { dm3StatusSystem 4 }

dm3StatusSysTempSanity OBJECT-TYPE
   SYNTAX INTEGER{
      saneYES              (1),
      saneNO               (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System temperature sanity indicator.  Indicates if the system temperature is 
      reasonable.  Reasonable is defined based on powerplant type.  A value of saneYes (1)
      indicates temperature is reasonable, a value of saneNo (2) indicates it is not."
   ::= { dm3StatusSystem 5 }

dm3StatusSysAlarmState OBJECT-TYPE
   SYNTAX INTEGER{
      alarmMinor           (1),
      alarmMajor           (2),
      alarmBoth            (3),
      alarmNone            (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System Alarm State.  Reflects the alarm status of the overall DC system.
      If a minor alarm is present, the value will be alarmMinor(1).
      If a major alarm is present, the value will be alarmMajor(2).
      If both minor and a major alarm is present, the value will be alarmBoth(3).
      If no alarm is present, the value will be alarmNone(4)."
   ::= { dm3StatusSystem 6 }

dm3StatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       in the DC system, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { dm3StatusSystem 7 }


-- the dm3StatusAlarms group

dm3StatusAlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant alarms viewable
       by this IP address."
   ::= { dm3StatusAlarms 1 }

dm3StatusAlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing system alarms. The number of
       entries is contained in the dm3StatusAlarmsTableSize OID."
   ::= { dm3StatusAlarms 2 }       

dm3StatusAlarmsEntry OBJECT-TYPE
   SYNTAX Dm3StatusAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The alarm to display."
   INDEX { dm3StatusAlarmsIndex }
   ::= { dm3StatusAlarmsTable 1 }
   
Dm3StatusAlarmsEntry ::=
   SEQUENCE {   
      dm3StatusAlarmsIndex               INTEGER,
      dm3StatusAlarmsText                DisplayString
   }

dm3StatusAlarmsIndex OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The index of the system alarm."       
   ::= { dm3StatusAlarmsEntry 1 }
   
dm3StatusAlarmsText OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The 16 character text describing the active alarm condition."
   ::= { dm3StatusAlarmsEntry 2 }
   
-- the dm3StatusBattery group

dm3StatusBattCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery Current:  This OID shows the battery current in thousandths of Amps (mA)."
   ::= { dm3StatusBattery 1 }

dm3StatusBattTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery Temperature:
      
      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dm3StatusSysTempUnits' OID (Celsius or Fahrenheit)."

   ::= { dm3StatusBattery 2 }

dm3StatusBattCurrentSanity OBJECT-TYPE
   SYNTAX INTEGER{
      saneYES              (1),
      saneNO               (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery current sanity indicator.  Indicates if the battery current is 
      reasonable.  Reasonable is defined based on powerplant type.  A value of saneYes (1)
      indicates current is reasonable, a value of saneNo (2) indicates it is not."
   ::= { dm3StatusBattery 3 }

dm3StatusBattTempSanity OBJECT-TYPE
   SYNTAX INTEGER{
      saneYES              (1),
      saneNO               (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery temperature sanity indicator.  Indicates if the battery temperature is 
      reasonable.  Reasonable is defined based on powerplant type.  A value of saneYes (1)
      indicates temperature is reasonable, a value of saneNo (2) indicates it is not."
   ::= { dm3StatusBattery 4 }

-- the dm3StatusOEM group

dm3StatusOEMrectOffset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier offset value in thousandths of Volts (mV)."
   ::= { dm3StatusOEM 1 }

dm3StatusOEMrectGain OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier gain value in thousandths of Volts (mV/V)."
   ::= { dm3StatusOEM 2 }

dm3StatusOEMconvOffset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter offset value in thousandths of Volts (mV)."
   ::= { dm3StatusOEM 3 }

dm3StatusOEMconvGain OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter gain value in thousandths of Volts (mV/V)."
   ::= { dm3StatusOEM 4 }

dm3StatusOEMshuntOffset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the shunt offset value in thousandths of Amps (mA)."
   ::= { dm3StatusOEM 5 }

dm3StatusOEMshuntGain OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the shunt gain value in thousandths of Amps (mA/A)."
   ::= { dm3StatusOEM 6 }

-- the dm3StatusLVD group

dm3StatusLVDTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant LVDs viewable
       by this IP address."
   ::= { dm3StatusLVD 1 }

dm3StatusLVDTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the LVDs. The number of
       entries is contained in the dm3StatusLVDTableSize OID."
   ::= { dm3StatusLVD 2 }      
   
dm3StatusLVDEntry OBJECT-TYPE
   SYNTAX Dm3StatusLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The LVD to gather status from."
   INDEX { dm3StatusLVDIndex }
   ::= { dm3StatusLVDTable 1 }
   
Dm3StatusLVDEntry ::=
   SEQUENCE {
      dm3StatusLVDIndex               INTEGER,
      dm3StatusLVDName                DisplayString,
      dm3StatusLVDState               INTEGER,
      dm3StatusLVDHwFault             INTEGER
   }
   
dm3StatusLVDIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant LVD."
   ::= { dm3StatusLVDEntry 1 }
   
dm3StatusLVDName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the LVD. The maximum size is 
       16 characters. The name is set by using the 
       dm3ConfigLVDName OID.
       This OID is provided for informational purposes only."       
   ::= { dm3StatusLVDEntry 2 }
   
dm3StatusLVDState OBJECT-TYPE
   SYNTAX INTEGER       {
      statusClosed             (1),
      statusOpened             (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusClosed (1) if the LVD is closed.
       statusOpened (2) will be returned if the LVD is opened." 
   ::= { dm3StatusLVDEntry 3 }

dm3StatusLVDHwFault OBJECT-TYPE
   SYNTAX INTEGER       {
      statusFault               (1),
      statusNofault             (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusFault (1) if the LVD is faulted.
       statusNofault (2) will be returned if the LVD is not faulted." 
   ::= { dm3StatusLVDEntry 4 }

-- the dm3StatusRectifier group

dm3StatusRectTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant rectifiers viewable
       by this IP address."
   ::= { dm3StatusRectifier 1 }

dm3StatusRectTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusRectEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the rectifiers. The number of
       entries is contained in the dm3StatusRectTableSize OID."
   ::= { dm3StatusRectifier 2 }    

dm3StatusRectEntry OBJECT-TYPE
   SYNTAX Dm3StatusRectEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The rectifier to gather status from."
   INDEX { dm3StatusRectIndex }
   ::= { dm3StatusRectTable 1 }
   
Dm3StatusRectEntry ::=
   SEQUENCE {
      dm3StatusRectIndex            INTEGER,
      dm3StatusRectID               INTEGER,
      dm3StatusRectDesc             DisplayString,
      dm3StatusRectCurrent          INTEGER,
      dm3StatusRectCurrentLimit     INTEGER,
      dm3StatusRectStandby          INTEGER,
      dm3StatusRectFanFail          INTEGER,
      dm3StatusRectFail             INTEGER,
      dm3StatusRectDevType          INTEGER,
      dm3StatusRectPhyAddr          INTEGER,
      dm3StatusRectCfg              INTEGER,
      dm3StatusRectPcbRev           INTEGER,
      dm3StatusRectFwVer            INTEGER,
      dm3StatusRectPresent          INTEGER,
      dm3StatusRectDiagPass         INTEGER,
      dm3StatusRectState            INTEGER
   }

dm3StatusRectIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant rectifier."
   ::= { dm3StatusRectEntry 1 }

dm3StatusRectID OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier ID.  This enumerates the number of the rectifier within 
       a group of rectifiers."
   ::= { dm3StatusRectEntry 2 }

dm3StatusRectDesc OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the 16-character rectifier description."
   ::= { dm3StatusRectEntry 3 }

dm3StatusRectCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier current in thousandths of Amps (mA)."
   ::= { dm3StatusRectEntry 4 }

dm3StatusRectCurrentLimit OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier is in the Current Limit state.
       statusFalse (2) will be returned if the rectifier is not in the Current Limit state." 
   ::= { dm3StatusRectEntry 5 }

dm3StatusRectStandby OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier is in the Standby state.
       statusFalse (2) will be returned if the rectifier is not in the Standby state." 
   ::= { dm3StatusRectEntry 6 }

dm3StatusRectFanFail OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier Fan has failed.
       statusFalse (2) will be returned if the rectifier Fan has not failed." 
   ::= { dm3StatusRectEntry 7 }

dm3StatusRectFail    OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier has failed.
       statusFalse (2) will be returned if the rectifier has not failed." 
   ::= { dm3StatusRectEntry 8 }

dm3StatusRectDevType OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier device type."
   ::= { dm3StatusRectEntry 9 }

dm3StatusRectPhyAddr OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier physical address (the address on the bus)."
   ::= { dm3StatusRectEntry 10 }

dm3StatusRectCfg OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier is present after
      power-up or set-configuration.
       statusFalse (2) will be returned if the rectifier is not configured." 
   ::= { dm3StatusRectEntry 11 }

dm3StatusRectPcbRev OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier device PCB serial number."
   ::= { dm3StatusRectEntry 12 }

dm3StatusRectFwVer OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier device firmware revision."
   ::= { dm3StatusRectEntry 13 }

dm3StatusRectPresent OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier is present.
       statusFalse (2) will be returned if the rectifier is not present." 
   ::= { dm3StatusRectEntry 14 }

dm3StatusRectDiagPass OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier diagnostics have passed.
       statusFalse (2) will be returned if the rectifier diagnostics have not passed." 
   ::= { dm3StatusRectEntry 15 }

dm3StatusRectState OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier device state as defined by the device status register."
   ::= { dm3StatusRectEntry 16 }

dm3StatusSysRectVoltSanity OBJECT-TYPE
   SYNTAX INTEGER {
      saneYES              (1),
      saneNO               (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Rectifier voltage sanity indicator.  Indicates if the rectifier voltage is 
      reasonable.  Reasonable is defined based on powerplant type.  A value of saneYes (1)
      indicates voltage is reasonable, a value of saneNo (2) indicates it is not."
   ::= { dm3StatusRectifier 3 }

dm3StatusSysRectAvailable OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier is available.
       statusFalse (2) will be returned if the rectifier is not available." 
   ::= { dm3StatusRectifier 4 }

dm3StatusSysRectType OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the type of rectifier the system has.  There can only be a single type of
      rectifier in the power plant"
   ::= { dm3StatusRectifier 5 }

dm3StatusSysRectVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the system level rectifier voltage in thousandths of Volts (mV)."
   ::= { dm3StatusRectifier 6 }

dm3StatusSysRectCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the system level rectifier current in thousandths of Amps (mA)."
   ::= { dm3StatusRectifier 7 }


-- the dm3StatusConverter group

dm3StatusConvTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant converters viewable
       by this IP address."
   ::= { dm3StatusConverter 1 }

dm3StatusConvTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusConvEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for viewing status of the converters. The number of
       entries is contained in the dm3StatusConvTableSize OID."
   ::= { dm3StatusConverter 2 }    
 
dm3StatusConvEntry OBJECT-TYPE
   SYNTAX Dm3StatusConvEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The converter to gather status from."
   INDEX { dm3StatusConvIndex }
   ::= { dm3StatusConvTable 1 }
   
Dm3StatusConvEntry ::=
   SEQUENCE {
      dm3StatusConvIndex            INTEGER,
      dm3StatusConvID               INTEGER,
      dm3StatusConvDesc             DisplayString,
      dm3StatusConvCurrent          INTEGER,
      dm3StatusConvCurrentLimit     INTEGER,
      dm3StatusConvStandby          INTEGER,
      dm3StatusConvFanFail          INTEGER,
      dm3StatusConvFail             INTEGER,
      dm3StatusConvDevType          INTEGER,
      dm3StatusConvPhyAddr          INTEGER,
      dm3StatusConvCfg              INTEGER,
      dm3StatusConvPcbRev           INTEGER,
      dm3StatusConvFwVer            INTEGER,
      dm3StatusConvPresent          INTEGER,
      dm3StatusConvDiagPass         INTEGER,
      dm3StatusConvState            INTEGER
   }

dm3StatusConvIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant converter."
   ::= { dm3StatusConvEntry 1 }
   
dm3StatusConvID OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter ID.  This enumerates the number of the converter within 
       a group of converters."
   ::= { dm3StatusConvEntry 2 }

dm3StatusConvDesc OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the 16 character converter description."
   ::= { dm3StatusConvEntry 3 }

dm3StatusConvCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter current in thousandths of Amps (mA)."
   ::= { dm3StatusConvEntry 4 }

dm3StatusConvCurrentLimit OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter is in the Current Limit state.
       statusFalse (2) will be returned if the converter is not in the Current Limit state." 
   ::= { dm3StatusConvEntry 5 }

dm3StatusConvStandby OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter is in the Standby state.
       statusFalse (2) will be returned if the converter is not in the Standby state." 
   ::= { dm3StatusConvEntry 6 }

dm3StatusConvFanFail OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter Fan has failed.
       statusFalse (2) will be returned if the converter Fan has not failed." 
   ::= { dm3StatusConvEntry 7 }

dm3StatusConvFail OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter has failed.
       statusFalse (2) will be returned if the converter has not failed." 
   ::= { dm3StatusConvEntry 8 }

dm3StatusConvDevType OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter device type."
   ::= { dm3StatusConvEntry 9 }

dm3StatusConvPhyAddr OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter physical address (the address on the bus)."
   ::= { dm3StatusConvEntry 10 }

dm3StatusConvCfg OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter is present after
      power-up or set-configuration.
       statusFalse (2) will be returned if the converter is not configured." 
   ::= { dm3StatusConvEntry 11 }

dm3StatusConvPcbRev OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter device PCB serial number."
   ::= { dm3StatusConvEntry 12 }

dm3StatusConvFwVer OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter device firmware version."
   ::= { dm3StatusConvEntry 13 }

dm3StatusConvPresent OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter is present.
       statusFalse (2) will be returned if the converter is not present." 
   ::= { dm3StatusConvEntry 14 }

dm3StatusConvDiagPass OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter diagnostics have passed.
       statusFalse (2) will be returned if the converter diagnostics have not passed." 
   ::= { dm3StatusConvEntry 15 }

dm3StatusConvState OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter state as defined by the device status register."
   ::= { dm3StatusConvEntry 16 }

dm3StatusSysConvVoltSanity OBJECT-TYPE
   SYNTAX INTEGER{
      saneYES              (1),
      saneNO               (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Converter voltage sanity indicator.  Indicates if the converter voltage is 
      reasonable.  Reasonable is defined based on powerplant type.  A value of saneYes (1)
      indicates voltage is reasonable, a value of saneNo (2) indicates it is not."
   ::= { dm3StatusConverter 3 }
   
dm3StatusSysConvAvailable OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the converter is available.
       statusFalse (2) will be returned if the converter is not available." 
   ::= { dm3StatusConverter 4 }
   
dm3StatusSysConvType OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the converter type."
   ::= { dm3StatusConverter 5 }
   
dm3StatusSysConvVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the system level converter voltage in thousandths of volts (mV)."
   ::= { dm3StatusConverter 6 }
   
dm3StatusSysConvCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the system level converter current in thousandths of Amps (mA)."
   ::= { dm3StatusConverter 7 }

-- the dm3StatusOutputRelays group

dm3StatusOutRlyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant output relays viewable
       by this IP address."
   ::= { dm3StatusOutputRelays 1 }

dm3StatusOutRlyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusOutRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for viewing status of the output relays. The number of
       entries is contained in the dm3StatusOutRlyTableSize OID."
   ::= { dm3StatusOutputRelays 2 }     
   
dm3StatusOutRlyEntry OBJECT-TYPE
   SYNTAX Dm3StatusOutRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relay to gather status from."
   INDEX { dm3StatusOutRlyIndex }
   ::= { dm3StatusOutRlyTable 1 }

Dm3StatusOutRlyEntry ::=
   SEQUENCE {
      dm3StatusOutRlyIndex            INTEGER,
      dm3StatusOutRlyName             DisplayString,
      dm3StatusOutRlyStatus           INTEGER
   }
   
dm3StatusOutRlyIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant output relay."
   ::= { dm3StatusOutRlyEntry 1 }
   
dm3StatusOutRlyName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the output relay. The maximum size is 
       16 characters. The name is set by using the 
       dm3ConfigOutRlyName OID.
       This OID is provided for informational purposes only."       
   ::= { dm3StatusOutRlyEntry 2 }
   
dm3StatusOutRlyStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      statusOn          (1),
      statusOff         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusOn (1) if the output relay is enabled/on.
       statusOff (2) will be returned if the output relay is disabled/off." 
   ::= { dm3StatusOutRlyEntry 3 }


-- the dm3StatusInputRelays group

dm3StatusInRlyTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant input relays viewable
       by this IP address."
   ::= { dm3StatusInputRelays 1 }

dm3StatusInRlyTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusInRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for viewing status of the input relays. The number of
       entries is contained in the dm3StatusInRlyTableSize OID."
   ::= { dm3StatusInputRelays 2 }      

   
dm3StatusInRlyEntry OBJECT-TYPE
   SYNTAX Dm3StatusInRlyEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input relays to gather status from."
   INDEX { dm3StatusInRlyIndex }
   ::= { dm3StatusInRlyTable 1 }
   
Dm3StatusInRlyEntry ::=
   SEQUENCE {
      dm3StatusInRlyIndex           INTEGER,
      dm3StatusInRlyName            DisplayString,
      dm3StatusInRlyStatus          INTEGER
   }
   
dm3StatusInRlyIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant input relay."
   ::= { dm3StatusInRlyEntry 1 }
   
dm3StatusInRlyName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the input relay. The maximum size is 
       16 characters. The name is set by using the 
       dm3ConfigInRlyName OID.
       This OID is provided for informational purposes only."       
   ::= { dm3StatusInRlyEntry 2 }
   
dm3StatusInRlyStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      statusOn          (1),
      statusOff         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusOn (1) if the input relay is enabled/on.
       statusOff (2) will be returned if the input relay is disabled/off." 
   ::= { dm3StatusInRlyEntry 3 }

-- the dm3StatusBreakers group

dm3StatusBreakersTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant circuit breakers viewable
       by this IP address."
   ::= { dm3StatusBreakers 1 }

dm3StatusBreakersTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusBreakersEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for viewing status of the circuit breakers. The number of
       entries is contained in the dm3StatusBreakersTableSize OID."
   ::= { dm3StatusBreakers 2 }     

dm3StatusBreakersEntry OBJECT-TYPE
   SYNTAX Dm3StatusBreakersEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The circuit breaker to gather status from."
   INDEX { dm3StatusBreakersIndex }
   ::= { dm3StatusBreakersTable 1 }

Dm3StatusBreakersEntry ::=
   SEQUENCE {
      dm3StatusBreakersIndex               INTEGER,
      dm3StatusBreakersName                DisplayString,
      dm3StatusBreakersStatus              INTEGER
   }
   
dm3StatusBreakersIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant circuit breaker."
   ::= { dm3StatusBreakersEntry 1 }
   
dm3StatusBreakersName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the circuit breaker. The maximum size is 
       16 characters. The name is set by using the 
       dm3ConfigBreakersName OID.
       This OID is provided for informational purposes only."       
   ::= { dm3StatusBreakersEntry 2 }
   
dm3StatusBreakersStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      statusClosed          (1),
      statusOpen            (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusClosed (1) if the circuit breaker is closed.
       statusOpen (2) will be returned if the circuit breaker is open." 
   ::= { dm3StatusBreakersEntry 3 }
   
-- the dm3StatusFuses group

dm3StatusFusesTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant fuses controllable
       by this IP address."
   ::= { dm3StatusFuses 1 }

dm3StatusFusesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dm3StatusFusesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for viewing status of the fuses. The number of
       entries is contained in the dm3StatusFusesTableSize OID."
   ::= { dm3StatusFuses 2 }    
   
dm3StatusFusesEntry OBJECT-TYPE
   SYNTAX Dm3StatusFusesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The fuse to gather status from."
   INDEX { dm3StatusFusesIndex }
   ::= { dm3StatusFusesTable 1 }
   
Dm3StatusFusesEntry ::=
   SEQUENCE {
      dm3StatusFusesIndex               INTEGER,
      dm3StatusFusesName                DisplayString,
      dm3StatusFusesStatus              INTEGER
   }

dm3StatusFusesIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant fuse."
   ::= { dm3StatusFusesEntry 1 }
   
dm3StatusFusesName OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the fuse. The maximum size is 
       16 characters. The name is set by using the 
       dm3ConfigFuseName OID.
       This OID is provided for informational purposes only."       
   ::= { dm3StatusFusesEntry 2 }

dm3StatusFusesStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      statusClosed          (1),
      statusOpen            (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusClosed (1) if the fuse is closed.
       statusOpen (2) will be returned if the fuse is open." 
   ::= { dm3StatusFusesEntry 3 }

-- the atsIdent group

atsIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Automatic Transfer Switch. 
       This value is set at the factory."
   ::= { atsIdent 1 }

atsIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A string identifying the Automatic Transfer Switch 
       firmware revision." 
   ::= {  atsIdent 2 }

atsIdentFirmwareDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date of release for this Automatic Transfer Switch 
       firmware revision. " 
   ::= {  atsIdent 3 }

atsIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the Automatic Transfer Switch was manufactured in mm/dd/yyyy format.
       This value is set at the factory. " 
   ::= { atsIdent 4 }
   
atsIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A string identifying the model number of the Automatic Transfer Switch. 
       This value is set at the factory."
   ::= { atsIdent 5 }

atsIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A string identifying the serial number of 
       the Automatic Transfer Switch. This value is set at the factory."
   ::= { atsIdent 6 }

atsIdentNominalLineVoltage OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
         "RMS Utility Voltage measured in Volts."
       ::= { atsIdent 7 }

atsIdentNominalLineFrequency OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "Utility Power Frequency measured in Hertz."
       ::= { atsIdent 8 }

atsIdentDeviceRating OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
         "This gives the device rating in Amps"
       ::= { atsIdent 9 }
       

--  the atsCalibration group  
 
-- Input Voltage Calibration Factor table

   atsCalibrationNumInputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of inputs to this device."
       ::= { atsCalibrationInput 1 }

   atsCalibrationNumInputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of phases per input for this device."
       ::= { atsCalibrationInput 2 }

   atsCalibrationInputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF ATSCalibrationInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "The number of phases per input line to this device."
       ::= { atsCalibrationInput 3 }

   atsCalibrationInputPhaseEntry OBJECT-TYPE
       SYNTAX     ATSCalibrationInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing calibration information applicable to a
               particular input phase."
       INDEX { atsCalibrationInputTableIndex, atsCalibrationInputPhaseTableIndex }
       ::= { atsCalibrationInputPhaseTable 1 }

   ATSCalibrationInputPhaseEntry ::= SEQUENCE {
       atsCalibrationInputTableIndex         INTEGER,
       atsCalibrationInputPhaseTableIndex    INTEGER,
       atsLineVoltageCalibrationFactor       INTEGER
   }

   atsCalibrationInputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { atsCalibrationInputPhaseEntry 1 }

   atsCalibrationInputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input phase identifier."
       ::= { atsCalibrationInputPhaseEntry 2 }

   atsLineVoltageCalibrationFactor  OBJECT-TYPE
       SYNTAX INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Line Voltage Calibration factor.
                This value is set at the factory."
       ::= { atsCalibrationInputPhaseEntry 3 }

-- Power Supply Voltage Calibration table

   atsCalibrationPowerSupplyVoltages OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of power supply voltages supported by this device.
                This variable indicates the number of rows in the
                atsCalibrationPowerSupplyTable."
       ::= { atsCalibrationPowerSupply 1 }

   atsCalibrationPowerSupplyVoltageTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF ATSCalibrationPowerSupplyVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of Power Supply table entries."
       ::= { atsCalibrationPowerSupply 2 }

   atsCalibrationPowerSupplyVoltageEntry OBJECT-TYPE
       SYNTAX     ATSCalibrationPowerSupplyVoltageEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular Power Supply Voltage."
       INDEX { atsCalibrationPowerSupplyVoltageTableIndex }
       ::= { atsCalibrationPowerSupplyVoltageTable 1 }

   ATSCalibrationPowerSupplyVoltageEntry ::= SEQUENCE {
       atsCalibrationPowerSupplyVoltageTableIndex     INTEGER,
       atsCalibrationPowerSupplyVoltage               INTEGER,
       atsPowerSupplyVoltageCalibrationFactor         INTEGER
   }

   atsCalibrationPowerSupplyVoltageTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
           "The power supply voltage identifier."
       ::= { atsCalibrationPowerSupplyVoltageEntry 1 }

  atsCalibrationPowerSupplyVoltage OBJECT-TYPE
    SYNTAX INTEGER  {
      powerSupply24V(1),
      powerSupply12V(2),
      powerSupply(3),
      powerSupply24VSourceB(4),
      powerSupplyMinus12V(5)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This value describes the power supply voltage of
       24V Source A, 24V Source B, +12V, -12V and 5V."
   ::= { atsCalibrationPowerSupplyVoltageEntry 2 } 

   atsPowerSupplyVoltageCalibrationFactor  OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The Line Voltage Calibration factor.
                This value is set at the factory."
       ::= { atsCalibrationPowerSupplyVoltageEntry 3 }

-- Output Current Calibration table

   atsCalibrationNumOutputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output lines from this device.
               This variable indicates the number of rows in the
               atsCalibrationOutputTable."
       ::= { atsCalibrationOutput 1 }

   atsCalibrationNumOutputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output phases utilized in this
               device."
       ::= { atsCalibrationOutput 2 }

   atsCalibrationOutputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF ATSCalibrationOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries."
       ::= { atsCalibrationOutput 3 }

   atsCalibrationOutputEntry OBJECT-TYPE
       SYNTAX     ATSCalibrationOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
                particular output."
       INDEX { atsCalibrationOutputTableIndex, atsCalibrationOutputPhasesTableIndex }
       ::= { atsCalibrationOutputTable 1 }

   ATSCalibrationOutputEntry ::= SEQUENCE {
       atsCalibrationOutputTableIndex       INTEGER,
       atsCalibrationOutputPhasesTableIndex INTEGER,
       atsOutputCurrentCalibrationFactor    INTEGER
   }

   atsCalibrationOutputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { atsCalibrationOutputEntry 1 }

   atsCalibrationOutputPhasesTableIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3),
          neutral(4)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "Description of each calibration factor for each 
                output phase utilized in this device and one for neutral. "
       ::= { atsCalibrationOutputEntry 2 }

   atsOutputCurrentCalibrationFactor OBJECT-TYPE
       SYNTAX     INTEGER 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output current calibration factor measured in Amps."
       ::= { atsCalibrationOutputEntry 3 }


--  the atsControl group  
           
atsControlResetATS OBJECT-TYPE
    SYNTAX INTEGER  {
          none(1),
          reset(2) 
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable will cause the Automatic Transfer Switch to 
       perform a power-on reset."
   ::= { atsControl 1 }

atsControlClearAllAlarms OBJECT-TYPE
    SYNTAX INTEGER  {
          none(1),
          clear(2) 
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable will clear all alarms in the Automatic Transfer Switch.
       Returns (-1) if unsupported."
   ::= { atsControl 2 }
   

--  the atsConfig group
  
atsConfigProductName OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "A configurable character string."
       ::= { atsConfig 1 }
           
atsConfigPreferredSource OBJECT-TYPE
    SYNTAX INTEGER  {
      sourceA(1),
      sourceB(2),
      none(3)
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This variable returns the preferred source of power when both sources are OK."
   ::= { atsConfig 2 } 

atsConfigFrontPanelLockout OBJECT-TYPE
   SYNTAX INTEGER  {
      disableFrontPanel(1),
      enableFrontPanel(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this variable to disableFrontPanel(1), prevents source 
       preference configuration of the Automatic Transfer Switch via the
       Front Panel. 
       Setting this variable to enableFrontPanel(2)allows, source preference 
       configuration of the Automatic Transfer Switch via the Front Panel."
   ::= { atsConfig 3 }

atsConfigVoltageSensitivity OBJECT-TYPE
   SYNTAX INTEGER {
      high(1),
      low(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This variable defines the sensitivity to changes in voltage: 
       high(1) for best protection, low(2) for frequent small line 
       voltage changes."
   ::= { atsConfig 4 }

atsConfigTransferVoltageRange OBJECT-TYPE
   SYNTAX INTEGER {
      wide(1),
      medium(2),
      narrow(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This variable defines the range of acceptable voltage from a power source.
       If the voltage measured from the selected input source is not within this
       range, the Automatic Transfer Switch will switch over (transfer) to the 
       alternate power source."

   ::= { atsConfig 5 }

atsConfigCurrentLimit OBJECT-TYPE
   SYNTAX INTEGER (0..20)
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The threshold (in Amps) at which an Over Current Alarm will be generated.
       This OID returns the overload threshold value of the
       OID atsConfigPhaseOverLoadThreshold for the 1U ATS and 
       OID atsConfigBankOverLoadThreshold of total for the 2U ATS.
       Setting this OID does not have any impact on the device."
   ::= { atsConfig 6 }


atsConfigResetValues OBJECT-TYPE
   SYNTAX INTEGER {
      none(1),
      reset(2) 
   }
   ACCESS     read-write
   STATUS     mandatory
   DESCRIPTION
      "Resets the ATS configuration to its default values.
       Returns (-1) if not supported."

   ::= { atsConfig 7 }

atsConfigLineVRMS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "To configure the input RMS voltage."
      
   ::= { atsConfig 8 }

atsConfigLineVRMSNarrowLimit OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "To configure the Line VRMS Narrow Limit."
      
   ::= { atsConfig 9 }

atsConfigLineVRMSMediumLimit OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "To configure the Line VRMS Medium Limit."
      
   ::= { atsConfig 10 }

atsConfigLineVRMSWideLimit OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "To configure the Line VRMS Wide Limit."
      
   ::= { atsConfig 11 }

atsConfigFrequencyDeviation OBJECT-TYPE
   SYNTAX INTEGER {
      one(1),
      two(2),
      three(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "To configure the frequency deviation."
      
   ::= { atsConfig 12 }

-- Bank table 

atsConfigBankTableSize OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the bank table."
   ::= { atsConfig 13 }
   
 
atsConfigBankTable OBJECT-TYPE
   SYNTAX SEQUENCE OF ATSConfigBankEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of each ATS bank."
   ::= { atsConfig 14 }

atsConfigBankEntry OBJECT-TYPE
   SYNTAX ATSConfigBankEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to bank current threshold"
   INDEX  { atsConfigBankTableIndex }
   ::= { atsConfigBankTable 1 }

ATSConfigBankEntry ::=
   SEQUENCE {
      atsConfigBankTableIndex               INTEGER, 
      atsConfigBank                         INTEGER,
      atsConfigBankLowLoadThreshold         INTEGER,      
      atsConfigBankNearOverLoadThreshold    INTEGER,
      atsConfigBankOverLoadThreshold        INTEGER      
   }

atsConfigBankTableIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An index to the bank table entry."
   ::= { atsConfigBankEntry 1 }

atsConfigBank OBJECT-TYPE
   SYNTAX INTEGER {
      total     (1),
      bank1     (2),
      bank2     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The bank number of an ATS"
   ::= { atsConfigBankEntry 2 }

atsConfigBankLowLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn is nearing 
       a low consumption condition. It is represented in Amps.  
       A warning will be issued when the load is less than the 
       threshold value.  
       
       A threshold value of 0 Amps disables this warning.  
       
       Maximum value must be less than the value returned 
       by the atsConfigBankNearOverLoadThreshold OID."  
   ::= { atsConfigBankEntry 3 }

atsConfigBankNearOverLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn is nearing 
       an overload condition. It is represented in Amps.  
       A warning will be issued when the load is greater than 
       or equal to the threshold value.
       
       Minimum value must be greater than the value returned by
       the atsConfigBankLowLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the atsConfigBankOverLoadThreshold OID."
   ::= { atsConfigBankEntry 4 }

atsConfigBankOverLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn has entered 
       an overload condition. It is represented in Amps.  
       A warning will be issued when the load is greater than or
       equal to the threshold value.
       
       Minimum value must be greater than or equal to the value 
       returned by the atsConfigBankNearOverLoadThreshold OID.
       
       Maximum value must be less than or equal to the value returned by 
       atsIdentDeviceRating OID."
   ::= { atsConfigBankEntry 5 }

-- Phase table 

atsConfigPhaseTableSize OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The size of the phase table."
   ::= { atsConfig 15 }
   
 
atsConfigPhaseTable OBJECT-TYPE
   SYNTAX SEQUENCE OF ATSConfigPhaseEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of each ATS phase."
   ::= { atsConfig 16 }

atsConfigPhaseEntry OBJECT-TYPE
   SYNTAX ATSConfigPhaseEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "This gives access to phase threshold"
   INDEX  { atsConfigPhaseTableIndex }
   ::= { atsConfigPhaseTable 1 }

ATSConfigPhaseEntry ::=
   SEQUENCE {
      atsConfigPhaseTableIndex              INTEGER, 
      atsConfigPhase                        INTEGER,
      atsConfigPhaseLowLoadThreshold        INTEGER,      
      atsConfigPhaseNearOverLoadThreshold   INTEGER,
      atsConfigPhaseOverLoadThreshold       INTEGER      
   }

atsConfigPhaseTableIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the phase table entry."
   ::= { atsConfigPhaseEntry 1 }

atsConfigPhase OBJECT-TYPE
   SYNTAX INTEGER {
      phase1    (1),
      phase2    (2),
      phase3    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The phase number of an ATS"
   ::= { atsConfigPhaseEntry 2 }

atsConfigPhaseLowLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn is nearing 
       a low consumption condition. It is represented in Amps.
       A warning will be issued when the load is less than the
       threshold value.  
       
       A threshold value of 0 Amps disables this warning.  
       
       Maximum value must be less than the value returned 
       by the atsConfigPhaseNearOverLoadThreshold OID."  
   ::= { atsConfigPhaseEntry 3 }

atsConfigPhaseNearOverLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn is nearing
       an overload condition. It is represented in Amps.  
       A warning will be issued when the load is greater than 
       or equal to the threshold value.
       
       Minimum value must be greater than the value returned by
       the atsConfigPhaseLowLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by the atsConfigPhaseOverLoadThreshold OID."
   ::= { atsConfigPhaseEntry 4 }

atsConfigPhaseOverLoadThreshold OBJECT-TYPE
   SYNTAX INTEGER                
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A threshold that indicates the current drawn has entered 
       an overload condition. It is represented in Amps.  
       A warning will be issued when the load is greater than or
       equal to the threshold value.
       
       Minimum value must be greater than or equal to the value 
       returned by the atsConfigPhaseNearOverLoadThreshold OID.
       
       Maximum value must be less than or equal to the value 
       returned by atsIdentDeviceRating OID."
   ::= { atsConfigPhaseEntry 5 }


-- the atsStatus  group

   atsStatusCommStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      atsNeverDiscovered(1),
      atsCommEstablished(2),
      atsCommLost(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the current communication status
       of the Automatic Transfer Switch. "
   ::= { atsStatusDeviceStatus 1 }


   atsStatusSelectedSource OBJECT-TYPE
    SYNTAX INTEGER  {
      sourceA(1),
      sourceB(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the current source of power. "
   ::= { atsStatusDeviceStatus 2 }


   atsStatusRedundancyState OBJECT-TYPE
    SYNTAX INTEGER  {
       atsRedundancyLost(1),
       atsFullyRedundant(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the current redundancy state of the ATS.
       atsRedundancyLost(1) indicates that the ATS is unable to
       switch over to the alternate power source if the current source fails.
       atsFullyRedundant(2) indicates that the ATS will switch over to 
       the alternate power source if the current source fails."
   ::= { atsStatusDeviceStatus 3 }


  atsStatusOverCurrentState OBJECT-TYPE
    SYNTAX INTEGER  {
        atsOverCurrent(1),
        atsCurrentOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the output current state of the ATS.
      atsOverCurrent(1) indicates that the ATS has exceeded the output 
      current threshold and will not allow a switch over to the alternate power
      source if the current source fails.
      atsCurrentOK(2) indicates that the output current is below the 
      output current threshold.
      This OID returns the value of the OID atsOutputPhaseState for the 1U ATS and
      OID atsOutputBankState for the 2U ATS."
   ::= { atsStatusDeviceStatus 4 }


  atsStatus5VPowerSupply OBJECT-TYPE
    SYNTAX INTEGER {
        atsPowerSupplyFailure(1), 
        atsPowerSupplyOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS 5V power supply.
       atsPowerSupplyFailure(1) indicates the 5V power supply has failed
       and that the ATS serial port Configuration Menu is not accessible .
       atsPowerSupplyOK(2) indicates that the ATS 5V power supply
       is operating within tolerance."
   ::= { atsStatusDeviceStatus 5 }


  atsStatus24VPowerSupply OBJECT-TYPE
    SYNTAX INTEGER  {
        atsPowerSupplyFailure(1),
        atsPowerSupplyOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS 24V power supply for Source A.
       atsPowerSupplyFailure(1) indicates the 24V power supply has failed
       and the ATS is unable to switch over to the alternate power source if 
       the current source fails.
       atsPowerSupplyOK(2) indicates that the ATS 24V power supply
       is operating within tolerance."
   ::= { atsStatusDeviceStatus 6 }


  atsStatus24VSourceBPowerSupply OBJECT-TYPE
    SYNTAX INTEGER  {
        atsPowerSupplyFailure(1),    
        atsPowerSupplyOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS 24V power supply for Source B.
       atsPowerSupplyFailure(1) indicates the 24V power supply has failed
       and the ATS is unable to switch over to the alternate power source if 
       the current source fails.
       atsPowerSupplyOK(2) indicates that the ATS 24V power supply
       is operating within tolerance."
   ::= { atsStatusDeviceStatus 7 }


  atsStatusPlus12VPowerSupply OBJECT-TYPE
    SYNTAX INTEGER  { 
        atsPowerSupplyFailure(1),    
        atsPowerSupplyOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS 12V power supply.
       atsPowerSupplyFailure(1) indicates the 12V power supply has failed
       and the ATS is unable to monitor the current sensors.
       atsPowerSupplyOK(2) indicates that the ATS 12V power supply
       is operating within tolerance."
   ::= { atsStatusDeviceStatus 8 }


  atsStatusMinus12VPowerSupply OBJECT-TYPE
    SYNTAX INTEGER  { 
        atsPowerSupplyFailure(1),    
        atsPowerSupplyOK(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS -12V power supply.
       atsPowerSupplyFailure(1) indicates the -12V power supply has failed
       and the ATS is unable to monitor the current sensors.
       atsPowerSupplyOK(2) indicates that the ATS -12V power supply
       is operating within tolerance."
   ::= { atsStatusDeviceStatus 9 }


  atsStatusSwitchStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      fail(1),  
      ok(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the status of the ATS."
   ::= { atsStatusDeviceStatus 10 }


  atsStatusFrontPanel OBJECT-TYPE
    SYNTAX INTEGER  {
      locked(1),
      unlocked(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the present state of the ATS front panel. 
       locked(1): Front panel button cannot be used to change the sources.
       unlocked(2): Front panel button can be used to change the sources. "

   ::= { atsStatusDeviceStatus 11 }


  atsStatusSourceAStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      fail(1),  
      ok(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the status of the Source A."
   ::= { atsStatusDeviceStatus 12 }


  atsStatusSourceBStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      fail(1),  
      ok(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the status of the Source B."
   ::= { atsStatusDeviceStatus 13 }


  atsStatusPhaseSyncStatus OBJECT-TYPE
    SYNTAX INTEGER  {
      inSync(1),
      outOfSync(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the status of the phase synch."
   ::= { atsStatusDeviceStatus 14 }


  atsStatusVoltageOutStatus OBJECT-TYPE
    SYNTAX INTEGER  { 
      fail(1),  
      ok(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the output voltage status."
   ::= { atsStatusDeviceStatus 15 }


  atsStatusHardwareStatus OBJECT-TYPE
    SYNTAX INTEGER  { 
      fail(1),  
      ok(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This variable returns the status of display board hardware."
   ::= { atsStatusDeviceStatus 16 }


   atsStatusResetMaxMinValues OBJECT-TYPE
       SYNTAX INTEGER {
          none(1),
          reset(2) 
       }
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "Resets the maximum and minimum ATS values:
                atsInputMaxVoltage,       atsInputMinVoltage,
                atsInputMaxCurrent,       atsInputMinCurrent,
                atsInputMaxPower,         atsInputMinPower,
                atsOutputMaxCurrent,      atsOutputMinCurrent,
                atsOutputMaxLoad,         atsOutputMinLoad,
                atsOutputMaxPercentLoad,  atsOutputMinPercentLoad,
                atsOutputMaxPower,        atsOutputMinPower,
                atsOutputMaxPercentPower, atsOutputMinPercentPower.
                These variables represent the maximum and minimum ATS values
                since the last time they were read or reset by this OID.
                Values unsupported by this ATS will return (-1)."
       ::= { atsStatusResetValues 1 }

--
-- Input Group
--
-- Number of Inputs
   atsNumInputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input feeds to this device.
               This variable indicates the number of rows in the
               input table."
       ::= { atsStatusInput 1 }

-- Input Table

   atsInputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF AtsInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the value of atsNumInputs."
       ::= { atsStatusInput 2 }

   atsInputEntry OBJECT-TYPE
       SYNTAX     AtsInputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input."
       INDEX { atsInputTableIndex }
       ::= { atsInputTable 1 }

   AtsInputEntry ::= SEQUENCE {
       atsInputTableIndex         INTEGER,
       atsNumInputPhases          INTEGER,
       atsInputVoltageOrientation INTEGER,
       atsInputFrequency          INTEGER,
       atsInputType               INTEGER,
       atsInputName               DisplayString
   }

   atsInputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { atsInputEntry 1 }

   atsNumInputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of input phases utilized in this
               device.  The sum of all the atsNumInputPhases
               variable indicates the number of rows in the 
               input phase table."
       ::= { atsInputEntry 2 }

   atsInputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage orientation: 
               1: unknown for this Source
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and 
               Neutral; phase 2 voltage is between Phase 2 and Neutral; 
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2 
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between 
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { atsInputEntry 3 }

   atsInputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input frequency in Hertz, or -1 if it's unsupported
               by this Source."
       ::= { atsInputEntry 4 }

   atsInputType OBJECT-TYPE
       SYNTAX     INTEGER {
          unknown(1),
          main(2),
          bypass(3)
       }
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input type."
       ::= { atsInputEntry 5 }

   atsInputName OBJECT-TYPE
       SYNTAX     DisplayString
       ACCESS     read-write
       STATUS     mandatory
       DESCRIPTION
               "A name given to a particular input."
       ::= { atsInputEntry 6 }

-- Input Phase Table

   atsInputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF AtsInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of input table entries.  The number of entries
               is given by the sum of the atsNumInputPhases."
       ::= { atsStatusInput 3 }

   atsInputPhaseEntry OBJECT-TYPE
       SYNTAX     AtsInputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular input phase."
       INDEX { atsInputPhaseTableIndex, atsInputPhaseIndex }
       ::= { atsInputPhaseTable 1 }

   AtsInputPhaseEntry ::= SEQUENCE {
       atsInputPhaseTableIndex    INTEGER,
       atsInputPhaseIndex         INTEGER,
       atsInputVoltage            INTEGER,
       atsInputMaxVoltage         INTEGER,
       atsInputMinVoltage         INTEGER,
       atsInputCurrent            INTEGER,
       atsInputMaxCurrent         INTEGER,
       atsInputMinCurrent         INTEGER,
       atsInputPower              INTEGER,
       atsInputMaxPower           INTEGER,
       atsInputMinPower           INTEGER
   }

   atsInputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input identifier."
       ::= { atsInputPhaseEntry 1 }

   atsInputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input phase identifier."
       ::= { atsInputPhaseEntry 2 }

   atsInputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input voltage in VAC, or -1 if it's unsupported
               by this Source."
       ::= { atsInputPhaseEntry 3 }

   atsInputMaxVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input voltage in VAC measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 4 }

   atsInputMinVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input voltage in VAC measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 5 }

   atsInputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input current in amperes, or -1 if it's
               unsupported by this Source."
       ::= { atsInputPhaseEntry 6 }

   atsInputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input current in amperes measured
                 since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 7 }

   atsInputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input current in amperes measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 8 }

   atsInputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The input power in Watts, or -1 if it's unsupported
               by this Source."
       ::= { atsInputPhaseEntry 9 }

   atsInputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum input power in Watts measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 10 }

   atsInputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum input power in Watts measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsInputPhaseEntry 11 }

   --
   -- The Output group.
   --

   -- Number of Outputs

   atsNumOutputs OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output feeds to this device.
               This variable indicates the number of rows in the
               output table."
       ::= { atsStatusOutput 1 }

   -- Output Table

   atsOutputTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF AtsOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of entries
               is given by the value of atsOutputNumPhases."
       ::= { atsStatusOutput 2 }

   atsOutputEntry OBJECT-TYPE
       SYNTAX     AtsOutputEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output."
       INDEX { atsOutputTableIndex }
       ::= { atsOutputTable 1 }

   AtsOutputEntry ::= SEQUENCE {
       atsOutputTableIndex         INTEGER,
       atsNumOutputPhases          INTEGER,
       atsOutputVoltageOrientation INTEGER,
       atsOutputFrequency          INTEGER
   }

   atsOutputTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { atsOutputEntry 1 }

   atsNumOutputPhases OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The number of output phases utilized in this
               device.  The sum of all the atsNumOutputPhases
               variable indicates the number of rows in the 
               output phase table."
       ::= { atsOutputEntry 2 }

   atsOutputVoltageOrientation OBJECT-TYPE
       SYNTAX INTEGER {
          unknown(1),
          singlePhase(2),
          splitPhase(3),
          threePhasePhaseToNeutral(4),
          threePhasePhaseToPhase(5)
       }
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage orientation: 
               1: unknown for this ATS
               2: singlePhase - phase 1 voltage is between Phase 1
               and Neutral.
               3: splitPhase - phase 1 voltage is between Phase 1 and 
               Neutral; phase 2 voltage is between Phase 2 and Neutral; 
               phase 3 voltage is between Phase 1 and Phase 2.
               4: threePhasePhaseToNeutral - phase 1 voltage is between
               Phase 1 and Neutral; phase 2 voltage is between Phase 2 
               and Neutral; phase 3 voltage is between Phase 3 and
               Neutral.
               5: threePhasePhaseToPhase - phase 1 voltage is between 
               Phase 1 and Phase 2; phase 2 voltage is between Phase 2
               and Phase 3; phase 3 voltage is between Phase 3 and
               Phase 1."
       ::= { atsOutputEntry 3 }

   atsOutputFrequency OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output frequency in Hertz, or -1 if it's
               unsupported by this ATS."
       ::= { atsOutputEntry 4 }

   -- Output Phase Table

   atsOutputPhaseTable OBJECT-TYPE
       SYNTAX     SEQUENCE OF AtsOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "A list of output table entries.  The number of
               entries is given by the sum of the atsNumOutputPhases."
       ::= { atsStatusOutput 3 }

   atsOutputPhaseEntry OBJECT-TYPE
       SYNTAX     AtsOutputPhaseEntry
       ACCESS     not-accessible
       STATUS     mandatory
       DESCRIPTION
               "An entry containing information applicable to a
               particular output phase."
       INDEX { atsOutputPhaseTableIndex, atsOutputPhaseIndex }
       ::= { atsOutputPhaseTable 1 }

   AtsOutputPhaseEntry ::= SEQUENCE {
       atsOutputPhaseTableIndex INTEGER,
       atsOutputPhaseIndex      INTEGER,
       atsOutputVoltage         INTEGER,
       atsOutputCurrent         INTEGER,
       atsOutputMaxCurrent      INTEGER,
       atsOutputMinCurrent      INTEGER,
       atsOutputLoad            INTEGER,
       atsOutputMaxLoad         INTEGER,
       atsOutputMinLoad         INTEGER,
       atsOutputPercentLoad     INTEGER,
       atsOutputMaxPercentLoad  INTEGER,
       atsOutputMinPercentLoad  INTEGER,       
       atsOutputPower           INTEGER,
       atsOutputMaxPower        INTEGER,
       atsOutputMinPower        INTEGER,
       atsOutputPercentPower    INTEGER,
       atsOutputMaxPercentPower INTEGER,
       atsOutputMinPercentPower INTEGER,
       atsOutputPhaseState      INTEGER  
   }

   atsOutputPhaseTableIndex OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output identifier."
       ::= { atsOutputPhaseEntry 1 }

   atsOutputPhaseIndex OBJECT-TYPE
       SYNTAX     INTEGER{
          phase1(1),
          phase2(2),
          phase3(3),
          neutral(4)
         } 
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
              "Description of each output phase utilized in 
               this device and one for neutral. "
       ::= { atsOutputPhaseEntry 2 }

   atsOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage in VAC, or -1 if it's unsupported
               by this ATS."
       ::= { atsOutputPhaseEntry 3 }

   atsOutputCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output current in 0.1 amperes drawn 
               by the load on the ATS, or -1 if it's unsupported
               by this ATS."
       ::= { atsOutputPhaseEntry 4 }

   atsOutputMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output current in 0.1 amperes measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 5 }

   atsOutputMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output current in 0.1 amperes measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 6 }

   atsOutputLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output load in VA, or -1 if it's unsupported
               by this ATS."
       ::= { atsOutputPhaseEntry 7 }

   atsOutputMaxLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output load in VA measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1)  if unsupported."
       ::= { atsOutputPhaseEntry 8 }

   atsOutputMinLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output load in VA measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 9 }

   atsOutputPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the ATS load capacity in VA at 
               redundancy @ (n + x) presently being used on this 
               output phase, or -1 if it's unsupported by this ATS."
       ::= { atsOutputPhaseEntry 10 }

   atsOutputMaxPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the ATS load capacity in 
               VA measured at redundancy @ (n + x) presently 
               being used on this output phase since the last time
               this variable was read or reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 11 }

   atsOutputMinPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the ATS load capacity in 
               VA measured at redundancy @ (n + x) presently 
               being used on this output phase since the last time
               this variable was read or reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 12 }

   atsOutputPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output power in Watts, or -1 if it's
               unsupported by this ATS."
       ::= { atsOutputPhaseEntry 13 }

   atsOutputMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output power in Watts measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 14 }

   atsOutputMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output power in Watts measured
                since the last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 15 }

   atsOutputPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the ATSpower capacity in Watts at 
               redundancy @ (n + x) presently being used on this 
               output phase, or -1 if it's unsupported by this ATS."
       ::= { atsOutputPhaseEntry 16 }

   atsOutputMaxPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the ATSpower capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last time
               this variable was read or reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 17 }

   atsOutputMinPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the ATSpower capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this output phase since the last time
               this variable was read or reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputPhaseEntry 18 }


   atsOutputPhaseState    OBJECT-TYPE
    SYNTAX INTEGER {
      normal                 (1),
      lowload                (2),
      nearoverload           (3),
      overload               (4)
   }    
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
    "Getting this OID will return the phase load state.
    
    normal(1) indicates that the bank is operating properly 
    within the atsConfigPhaseLowLoadThreshold and 
    atsConfigPhaseNearOverLoadThreshold OID values.
    
    lowload(2) indicates that the bank load has dropped below 
    the atsConfigPhaseLowLoadThreshold OID value. An SNMP trap
    will occur when this state is entered or cleared.
    
    nearoverload(3) indicates that the bank load is greater than 
    or equal to the atsConfigPhaseNearOverLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    overload(4) indicates that the bank load is greater than or 
    equal to the atsConfigPhaseOverLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared."
    ::= { atsOutputPhaseEntry 19 } 
    
     
  atsOutputBankTableSize OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "The size of the bank table."
    ::= { atsStatusOutput 4 }
   
 
  atsOutputBankTable OBJECT-TYPE
    SYNTAX SEQUENCE OF ATSOutputBankEntry
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
      "Allows for getting table entries."
    ::= { atsStatusOutput 5 }

  atsOutputBankEntry OBJECT-TYPE
    SYNTAX ATSOutputBankEntry  
    ACCESS not-accessible
    STATUS mandatory
    DESCRIPTION
      "This gives access to bank table entries"
    INDEX  { atsOutputBankTableIndex }
    ::= { atsOutputBankTable 1 }

  ATSOutputBankEntry ::=
    SEQUENCE {
      atsOutputBankTableIndex               INTEGER, 
      atsOutputPhase                        INTEGER,
      atsOutputBank                         INTEGER,      
      atsOutputBankCurrent                  Gauge,
      atsOutputBankState                    INTEGER,
      atsOutputBankOutputVoltage            INTEGER,
      atsOutputBankMaxCurrent               INTEGER,
      atsOutputBankMinCurrent               INTEGER,
      atsOutputBankLoad                     INTEGER,
      atsOutputBankMaxLoad                  INTEGER,
      atsOutputBankMinLoad                  INTEGER,
      atsOutputBankPercentLoad              INTEGER,
      atsOutputBankMaxPercentLoad           INTEGER,
      atsOutputBankMinPercentLoad           INTEGER,       
      atsOutputBankPower                    INTEGER,
      atsOutputBankMaxPower                 INTEGER,
      atsOutputBankMinPower                 INTEGER,
      atsOutputBankPercentPower             INTEGER,
      atsOutputBankMaxPercentPower          INTEGER,
      atsOutputBankMinPercentPower          INTEGER            
   }

  atsOutputBankTableIndex OBJECT-TYPE
    SYNTAX INTEGER
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "The index to the bank table entry."
    ::= { atsOutputBankEntry 1 }

  atsOutputPhase OBJECT-TYPE
    SYNTAX INTEGER {
      phase1        (1),
      phase2        (2),
      phase3        (3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "The phase number of an ATS"
    ::= { atsOutputBankEntry 2 }

  atsOutputBank OBJECT-TYPE
    SYNTAX INTEGER {
      total     (1),
      bank1     (2),
      bank2     (3)
    }
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "The bank number of an ATS"
    ::= { atsOutputBankEntry 3 }
   
  atsOutputBankCurrent OBJECT-TYPE
    SYNTAX Gauge       
    ACCESS read-only
    STATUS mandatory
    DESCRIPTION
      "Getting this OID will return the bank current measured
       in tenths of Amps."
    ::= { atsOutputBankEntry 4 }
   
  atsOutputBankState    OBJECT-TYPE
    SYNTAX INTEGER {
      normal                 (1),
      lowload                (2),
      nearoverload           (3),
      overload               (4)
    }    
    ACCESS  read-only
    STATUS  mandatory
    DESCRIPTION
    "Getting this OID will return the bank load state.
    
    normal(1) indicates that the bank is 
    operating properly within the atsConfigBankLowLoadThreshold 
    and atsConfigBankNearOverLoadThreshold OID values.
    
    lowload(2) indicates that the bank load has dropped below the 
    atsConfigBankLowLoadThreshold OID value. An SNMP trap will 
    occur when this state is entered or cleared.
    
    nearoverload(3) indicates that the bank load is greater than 
    or equal to the atsConfigBankNearOverLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared.
    
    overload(4) indicates that the bank load is greater than or 
    equal to the atsConfigBankOverLoadThreshold OID value.
    An SNMP trap will occur when this state is entered or cleared."
    ::= { atsOutputBankEntry 5 }  

   atsOutputBankOutputVoltage OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output voltage in VAC, or -1 if it's unsupported
               by this ATS."
       ::= { atsOutputBankEntry 6 }


   atsOutputBankMaxCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output current, on the bank represented by 
                OID atsOutputBank, in 0.1 amperes measured since the 
                last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 7 }

   atsOutputBankMinCurrent OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output current, on the bank represented by 
                OID atsOutputBank, in 0.1 amperes measured since the 
                last time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 8 }

   atsOutputBankLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output load, on the bank represented by 
                OID atsOutputBank, in VA, or -1 if it's 
                unsupported by this ATS."
       ::= { atsOutputBankEntry 9 }

   atsOutputBankMaxLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output load, on the bank represented by 
                OID atsOutputBank, in VA measured since the last 
                time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1)  if unsupported."
       ::= { atsOutputBankEntry 10 }

   atsOutputBankMinLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output load, on the bank represented by 
                OID atsOutputBank, in VA measured since the last 
                time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 11 }

   atsOutputBankPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the ATS load capacity in VA at 
                redundancy @ (n + x) presently being used on this 
                bank, represented by OID atsOutputBank.
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 12 }

   atsOutputBankMaxPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the ATS load capacity in 
                VA measured at redundancy @ (n + x) presently 
                being used on this bank, represented by OID atsOutputBank, 
                since the last time this variable was read or 
                reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 13 }

   atsOutputBankMinPercentLoad OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the ATS load capacity in 
                VA measured at redundancy @ (n + x) presently 
                being used on this bank, represented by OID 
                atsOutputBank, since the last time this variable was 
                read or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 14 }

   atsOutputBankPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The output power in Watts on the bank represented by 
                OID atsOutputBank or -1 if it's unsupported by this ATS."
       ::= { atsOutputBankEntry 15 }

   atsOutputBankMaxPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum output power in Watts measured on the bank
                represented by OID atsOutputBank since the last 
                time this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 16 }

   atsOutputBankMinPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum output power in Watts measured on the bank 
                represented by OID atsOutputBank since the last time 
                this variable was read 
                or reset (atsStatusResetMaxMinValues).
                Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 17 }

   atsOutputBankPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The percentage of the ATSpower capacity in Watts at 
               redundancy @ (n + x) presently being used on this 
               bank, represented by OID atsOutputBank, or 
               -1 if it's unsupported by this ATS."
       ::= { atsOutputBankEntry 18 }

   atsOutputBankMaxPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The maximum percentage of the ATSpower capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this bank, represented by OID 
               atsOutputBank, since the last time this variable 
               was read or reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 19 }

   atsOutputBankMinPercentPower OBJECT-TYPE
       SYNTAX     INTEGER
       ACCESS     read-only
       STATUS     mandatory
       DESCRIPTION
               "The minimum percentage of the ATSpower capacity
               in Watts measured at redundancy @ (n + x) presently
               being used on this bank, represented by OID atsOutputBank
               since the last time this variable was read or 
               reset (atsStatusResetMaxMinValues).
               Returns (-1) if unsupported."
       ::= { atsOutputBankEntry 20 } 


-- the dcmim2IdentSystem group
 
dcmim2IdentSysFWVersion OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Integer representation of the power plant Master Controller firmware revision."
   ::= { dcmim2IdentSystem 1 }


-- the dcmim2ControlSystem group

dcmim2ControlRunFunctBatteryTest OBJECT-TYPE
   SYNTAX INTEGER {
      battTestOff             (1),
      battTestOn              (2)
}     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this OID will return the battery functional test state. If 
       the test is off, the battTestOff (1) value will be returned.
       If the test is on, the battTestOn (2) value will be
       returned.  
       
       Setting this OID to battTestOff (1) will turn the battery functional test off.
       Setting this OID to battTestOn (2) will turn the battery functional test on."

   ::= { dcmim2ControlSystem 1 }

dcmim2ControlRunCapacityBatteryTest OBJECT-TYPE
   SYNTAX INTEGER {
      battTestOff             (1),
      battTestOn              (2)
}     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this OID will return the battery capacity test state. If 
       the test is off, the battTestOff (1) value will be returned.
       If the test is on, the battTestOn (2) value will be
       returned.  
       
       Setting this OID to battTestOff (1) will turn the battery capacity test off.
       Setting this OID to battTestOn (2) will turn the battery capacity test on."

   ::= { dcmim2ControlSystem 2 }


-- the dcmim2ConfigSystem group

dcmim2ConfigSysHighTempTrip OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Trip level (threshold) at which System High Temp alarm condition is created. 
       Range 28 to 100 (degC).

       Values are represented in thousandths of a degree.
       Units are displayed in the scale shown in
       the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
       
      
   ::= { dcmim2ConfigSystem 1 }

dcmim2ConfigSysHighTempReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Level at which System High Temp alarm condition is reset (cleared). 
       Range 25 to (upper temp - 3) (degC).
       
       Values are represented in thousandths of a degree.
       Units are displayed in the scale shown in
       the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
       
   ::= { dcmim2ConfigSystem 2 }
      
dcmim2ConfigSysLowTempTrip OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Trip level (threshold) at which System Low Temp alarm condition is created. 
       Range -100 to 10 (degC).
       Values are represented in thousandths of a degree.
       Units are displayed in the scale shown in
       the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
      
   ::= { dcmim2ConfigSystem 3 }

dcmim2ConfigSysLowTempReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Level at which System Low Temp alarm condition is reset (cleared). 
       Range (lower temp + 3) to 13 (degC).
       Values are represented in thousandths of a degree.
       Units are displayed in the scale shown in
       the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
      
   ::= { dcmim2ConfigSystem 4 }

-- the dcmim2ConfigBattery group

dcmim2ConfigBattFloatVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery Float Voltage defined at 25 degrees Celsius.
      
      Values are represented in thousandths of Volts (mV)."
      
   ::= { dcmim2ConfigBattery 1 }

dcmim2ConfigBattMaxRecharge OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery Maximum Recharge Rate.  This is the maximum current used
       during battery charging.  
      
      Values are represented in thousandths of Amps (mA)."
      
   ::= { dcmim2ConfigBattery 2 }

dcmim2ConfigBattMfgCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Battery capacity (Amp-Hour Size) as specified by the battery manufacturer.
  
      Values are represented in thousandths of Amp hours (mAHr)."
      
   ::= { dcmim2ConfigBattery 3 }
   
dcmim2ConfigBattType OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Type of battery in the powerplant
      
      Valid values range from 0 to 254."
      
   ::= { dcmim2ConfigBattery 4 }
   
dcmim2ConfigBattFunctTestDuration OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Duration of the battery functional test.
      
      Values are represented in thousandths of seconds (mSecs)."
      
   ::= { dcmim2ConfigBattery 5 }
   
dcmim2ConfigBattFunctTestThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold the battery voltage of the system must remain above
       in order to pass the battery functional test.
      
      Values are represented in thousandths of Volts (mV)."
      
   ::= { dcmim2ConfigBattery 6 }
   
dcmim2ConfigBattCapacityTestPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold for good battery capacity test results.
      
      Values range from 0 to 100 percent."
      
   ::= { dcmim2ConfigBattery 7 }
   
dcmim2ConfigBattCapacityTestEndThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Safeguard voltage at which battery capacity test will end 
       if there is a battery problem.
      
      Values are represented in thousandths of Volts (mV)."
      
   ::= { dcmim2ConfigBattery 8 }
   
dcmim2ConfigBattCapacityTestCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Constant current value used during battery capacity testing.
      
      Values are represented in thousandths of Amps (mA)."
      
   ::= { dcmim2ConfigBattery 9 }


-- the dcmim2ConfigLVD group

dcmim2ConfigLVDTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant LVDs controllable
       by this IP address."
   ::= { dcmim2ConfigLVD 1 }

dcmim2ConfigLVDTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dcmim2ConfigLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the LVDs. The number of
       entries is contained in the dcmim2ConfigLVDTableSize OID."
   ::= { dcmim2ConfigLVD 2 }      

dcmim2ConfigLVDEntry OBJECT-TYPE
   SYNTAX Dcmim2ConfigLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The LVD to configure."
   INDEX { dcmim2ConfigLVDIndex }
   ::= { dcmim2ConfigLVDTable 1 }
   
Dcmim2ConfigLVDEntry ::=
   SEQUENCE {
      dcmim2ConfigLVDIndex               INTEGER,
      dcmim2ConfigLVDTrip                INTEGER,
      dcmim2ConfigLVDReset               INTEGER,
      dcmim2ConfigLVDState               INTEGER
   }
   
dcmim2ConfigLVDIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant LVD."
   ::= { dcmim2ConfigLVDEntry 1 }

dcmim2ConfigLVDTrip OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "LVD Trip threshold.  System bus voltage at which LVD will trip (open)
       during a battery backup operation.
      
      Values are represented in thousandths of Volts (mV)."
   ::= { dcmim2ConfigLVDEntry 2 }

dcmim2ConfigLVDReset OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "LVD Reset threshold.  System bus voltage at which LVD will reset (close)
       after AC power has been restored.
      
      Values are represented in thousandths of Volts (mV)."
   ::= { dcmim2ConfigLVDEntry 3 }
   
dcmim2ConfigLVDState OBJECT-TYPE
   SYNTAX INTEGER       {
      statusClosed             (1),
      statusOpened             (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusClosed (1) if the LVD is closed.
       statusOpened (2) will be returned if the LVD is opened." 
   ::= { dcmim2ConfigLVDEntry 4 }


-- the dcmim2StatusSystem group

dcmim2StatusSysRectCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System (Total Rectifier) current in thousandths of Amps (mA)."
   ::= { dcmim2StatusSystem 1 }

dcmim2StatusSysLoadCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Load current in thousandths of Amps (mA)."
   ::= { dcmim2StatusSystem 2 }

dcmim2StatusSysBusVoltage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System bus voltage in thousandths of Volts (mV)."
   ::= { dcmim2StatusSystem 3 }

dcmim2StatusSysAmbientTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "System temperature based on sensor on Master Controller PCB.
      
      Values are represented in thousandths of a degree.
      Units are displayed in the scale shown in
      the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
   ::= { dcmim2StatusSystem 4 }

dcmim2StatusSysUpTime OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Length of time since the DC Powerplant controller has been powered up."
   ::= { dcmim2StatusSystem 5 }

dcmim2StatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       in the DC system, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { dcmim2StatusSystem 6 }


-- the dcmim2StatusRectifier group

dcmim2StatusRectTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant rectifiers viewable
       by this IP address."
   ::= { dcmim2StatusRectifier 1 }

dcmim2StatusRectTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dcmim2StatusRectEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing settings of the rectifiers. The number of
       entries is contained in the dcmim2StatusRectTableSize OID."
   ::= { dcmim2StatusRectifier 2 }    

dcmim2StatusRectEntry OBJECT-TYPE
   SYNTAX Dcmim2StatusRectEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The rectifier to gather status from."
   INDEX { dcmim2StatusRectIndex }
   ::= { dcmim2StatusRectTable 1 }
   
Dcmim2StatusRectEntry ::=
   SEQUENCE {
      dcmim2StatusRectIndex            INTEGER,
      dcmim2StatusRectDevType          INTEGER,
      dcmim2StatusRectID               INTEGER,
      dcmim2StatusRectPhyAddr          INTEGER,
      dcmim2StatusRectFail             INTEGER,
      dcmim2StatusRectCurrent          INTEGER
   }

dcmim2StatusRectIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant rectifier."
   ::= { dcmim2StatusRectEntry 1 }

dcmim2StatusRectDevType OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier device type."
   ::= { dcmim2StatusRectEntry 2 }

dcmim2StatusRectID OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier ID.  This enumerates the number of the rectifier within 
       a group of rectifiers."
   ::= { dcmim2StatusRectEntry 3 }

dcmim2StatusRectPhyAddr OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the rectifier physical address (the address on the bus)."
   ::= { dcmim2StatusRectEntry 4 }

dcmim2StatusRectFail    OBJECT-TYPE
   SYNTAX INTEGER       {
      statusTrue          (1),
      statusFalse         (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusTrue (1) if the rectifier has failed.
       statusFalse (2) will be returned if the rectifier has not failed." 
   ::= { dcmim2StatusRectEntry 5 }

dcmim2StatusRectCurrent OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID shows the individual rectifier current in thousandths of Amps (mA)."
   ::= { dcmim2StatusRectEntry 6 }


-- the dcmim2StatusBattery group

dcmim2StatusBattFloatVolt OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery Float Voltage represented in thousandths of Volts (mV)."   
   ::= { dcmim2StatusBattery 1 }

dcmim2StatusBattCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery Current:  This OID shows the battery current in thousandths of Amps (mA)."
   ::= { dcmim2StatusBattery 2 }

dcmim2StatusBattTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery Temperature:  
      
       Values are represented in thousandths of a degree.
       Units are displayed in the scale shown in
       the 'dcmim2StatusSysTempUnits' OID (Celsius or Fahrenheit)."
   ::= { dcmim2StatusBattery 3 }

dcmim2StatusBattMfgCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery capacity (Amp-Hour Size) as specified by the battery manufacturer.
      Values are represented in thousandths of Amp hours (mAHr)."
   ::= { dcmim2StatusBattery 4 }

dcmim2StatusBattTestCapacity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Battery capacity (Amp-Hour Size) as determined by the battery capacity test.  
      Values are represented in thousandths of Amp hours (mAHr)."     
   ::= { dcmim2StatusBattery 5 }

dcmim2StatusBattFunctTestResult OBJECT-TYPE
   SYNTAX INTEGER{
      functTestNotPerformed   (1),
      functTestInProcess      (2),
      functTestInterrupted    (3),
      functTestPass           (4),
      functTestFail           (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Results of the last battery functional test that was run."
   ::= { dcmim2StatusBattery 6 }

dcmim2StatusBattCapacityTestResult OBJECT-TYPE
   SYNTAX INTEGER{
      capacityTestNotPerformed   (1),
      capacityTestInProcess      (2),
      capacityTestInterrupted    (3),
      capacityTestPass           (4),
      capacityTestFail            (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Results of the last battery capacity test that was run."
   ::= { dcmim2StatusBattery 7 }


-- the dcmim2StatusLVD group

dcmim2StatusLVDTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant LVDs accessible
       by this IP address."
   ::= { dcmim2StatusLVD 1 }

dcmim2StatusLVDTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dcmim2StatusLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing the LVDs. The number of
       entries is contained in the dcmim2StatusLVDTableSize OID."
   ::= { dcmim2StatusLVD 2 }      

dcmim2StatusLVDEntry OBJECT-TYPE
   SYNTAX Dcmim2StatusLVDEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The LVD to access."
   INDEX { dcmim2StatusLVDIndex }
   ::= { dcmim2StatusLVDTable 1 }
   
Dcmim2StatusLVDEntry ::=
   SEQUENCE {
      dcmim2StatusLVDIndex               INTEGER,
      dcmim2StatusLVDState               INTEGER
   }
   
dcmim2StatusLVDIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the DC powerplant LVD."
   ::= { dcmim2StatusLVDEntry 1 }
  
dcmim2StatusLVDState OBJECT-TYPE
   SYNTAX INTEGER       {
      statusClosed             (1),
      statusOpened             (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Getting this OID will return statusClosed (1) if the LVD is closed.
       statusOpened (2) will be returned if the LVD is opened." 
   ::= { dcmim2StatusLVDEntry 2 }


-- the dcmim2StatusAlarms group

dcmim2StatusAlarmsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of DC powerplant alarms viewable
       by this IP address."
   ::= { dcmim2StatusAlarms 1 }

dcmim2StatusAlarmsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF Dcmim2StatusAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for accessing system alarms. The number of
       entries is contained in the dcmim2StatusAlarmsTableSize OID."
   ::= { dcmim2StatusAlarms 2 }       

dcmim2StatusAlarmsEntry OBJECT-TYPE
   SYNTAX Dcmim2StatusAlarmsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The alarm to display."
   INDEX { dcmim2StatusAlarmsIndex }
   ::= { dcmim2StatusAlarmsTable 1 }
   
Dcmim2StatusAlarmsEntry ::=
   SEQUENCE {   
      dcmim2StatusAlarmsIndex               INTEGER,
      dcmim2StatusAlarmsText                DisplayString
   }

dcmim2StatusAlarmsIndex OBJECT-TYPE
   SYNTAX  INTEGER
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The index of the system alarm."       
   ::= { dcmim2StatusAlarmsEntry 1 }
   
dcmim2StatusAlarmsText OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The 16 character text describing the active alarm condition."
   ::= { dcmim2StatusAlarmsEntry 2 }

-- External Environmental Monitor

emIdentFirmwareRevision OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the Environmental Monitor."
   ::= { emIdent 1 }

emConfigProbesNumProbes OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of temperature and humidity probes available."
   ::= { emConfig 1 }

emConfigProbesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmConfigProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of probes supported by the Environmental Monitor
       and their configurations."
   ::= { emConfig 2 }

emConfigProbesEntry OBJECT-TYPE
   SYNTAX EmConfigProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Environmental Monitor probe configurations."
   INDEX  { emConfigProbeNumber }
   ::= { emConfigProbesTable 1 }

EmConfigProbesEntry ::=
   SEQUENCE {
      emConfigProbeNumber
         INTEGER,
      emConfigProbeName
         DisplayString,
      emConfigProbeHighTempThreshold
         INTEGER,
      emConfigProbeLowTempThreshold
         INTEGER,
      emConfigProbeTempUnits
         INTEGER,
      emConfigProbeHighHumidThreshold
         INTEGER,
      emConfigProbeLowHumidThreshold
         INTEGER,
      emConfigProbeHighTempEnable
         INTEGER,
      emConfigProbeLowTempEnable
         INTEGER,
      emConfigProbeHighHumidEnable
         INTEGER,
      emConfigProbeLowHumidEnable
         INTEGER,
      emConfigProbeMaxTempThreshold
         INTEGER,
      emConfigProbeMinTempThreshold
         INTEGER,
      emConfigProbeMaxHumidThreshold
         INTEGER,
      emConfigProbeMinHumidThreshold
         INTEGER,
      emConfigProbeMaxTempEnable
         INTEGER,
      emConfigProbeMinTempEnable
         INTEGER,
      emConfigProbeMaxHumidEnable
         INTEGER,
      emConfigProbeMinHumidEnable
         INTEGER,
      emConfigProbeTempHysteresis
         INTEGER,
      emConfigProbeHumidHysteresis
         INTEGER,
      emConfigProbeLocation
         DisplayString
   }

emConfigProbeNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index into an Environmental Monitor probe entry."
   ::= { emConfigProbesEntry 1 }

emConfigProbeName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name of the probe set by the user,
       possibly denoting its location or purpose."
   ::= { emConfigProbesEntry 2 }

emConfigProbeHighTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature alarm threshold for the probe.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 3 }

emConfigProbeLowTempThreshold OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm threshold for the probe.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 4 }

emConfigProbeTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       thresholds of the probe, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { emConfigProbesEntry 5 }

emConfigProbeHighHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { emConfigProbesEntry 6 }

emConfigProbeLowHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { emConfigProbesEntry 7 }

emConfigProbeHighTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 8 }

emConfigProbeLowTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 9 }

emConfigProbeHighHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 10 }

emConfigProbeLowHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 11 }

emConfigProbeMaxTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature alarm threshold for the probe.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 12 }

emConfigProbeMinTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature alarm threshold for the probe.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 13 }

emConfigProbeMaxHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximun humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { emConfigProbesEntry 14 }

emConfigProbeMinHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { emConfigProbesEntry 15 }

emConfigProbeMaxTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 16 }

emConfigProbeMinTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 17 }

emConfigProbeMaxHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 18 }

emConfigProbeMinHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { emConfigProbesEntry 19 }

emConfigProbeTempHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of degrees beyond the temperature thresholds
       at which an active temperature alarm will be cleared.
       This configuration setting applies to all temperature
       thresholds.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 20 }

emConfigProbeHumidHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of percent RH points beyond the humidity
       thresholds at which an active humidity alarm will be
       cleared. This configuration setting applies to all
       humidity thresholds.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { emConfigProbesEntry 21 }

emConfigProbeLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A string describing the location of the probe."
   ::= { emConfigProbesEntry 22 }

emConfigContactsNumContacts OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the Environmental
       Monitor."
   ::= { emConfig 3 }

emConfigContactsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmConfigContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Environmental Monitor
       and their configurations."
   ::= { emConfig 4 }

emConfigContactsEntry OBJECT-TYPE
   SYNTAX EmConfigContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Environmental Monitor contact configurations."
   INDEX  { emConfigContactNumber }
   ::= { emConfigContactsTable 1 }

EmConfigContactsEntry ::=
   SEQUENCE {
       emConfigContactNumber
           INTEGER,
       emConfigContactName
           DisplayString,
       emConfigContactEnable
           INTEGER,
       emConfigContactSeverity
           INTEGER,
       emConfigContactNormalState
           INTEGER,
       emConfigContactLocation
           DisplayString
   }

emConfigContactNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an Environmental Monitor contact."
   ::= { emConfigContactsEntry 1 }

emConfigContactName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for an Environmental Monitor
      contact set by the user, possibly denoting its
      location or purpose."
   ::= { emConfigContactsEntry 2 }

emConfigContactEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An Environmental Monitor contact alarm enable/disable.
       No alarm will be generated if the contact is disabled(1).
       An alarm will be generated if the contact is enabled(2)
       and the contact has been faulted."
   ::= { emConfigContactsEntry 3 }

emConfigContactSeverity OBJECT-TYPE
   SYNTAX INTEGER {
      critical(1),
      warning(2),
      informational(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The severity of the alarm that will be triggered when
       the input contact is activated. The alarms can be
       critical(1), warning(2) or informational(3)."
   ::= { emConfigContactsEntry 4 }

emConfigContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open(1),
      closed(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The contact state that will be considered normal, i.e.
      will not trigger an alarm. The states are open(1) or 
      closed(2)."
   ::= { emConfigContactsEntry 5 }

emConfigContactLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive label for the contact denoting its
      location or purpose."
   ::= { emConfigContactsEntry 6 }

emStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      noComm(1),
      comm(2),
      commLost(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The communication status between the agent
       and the Environmental Monitor.
       
       noComm(1),   Communication has never been established.
       comm(2),     Communication has been established.
       commLost(3), Communication was established, but was lost."
   ::= { emStatus 1 }

emStatusProbesNumProbes OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of available probes on the Environmental
       Monitor."
   ::= { emStatus 2 }

emStatusProbesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmStatusProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of probes supported by the Environmental Monitor
       and their status."
   ::= { emStatus 3 }

emStatusProbesEntry OBJECT-TYPE
   SYNTAX EmStatusProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The status of the probe."
   INDEX  { emStatusProbeNumber }
   ::= { emStatusProbesTable 1 }

EmStatusProbesEntry ::=
   SEQUENCE {
      emStatusProbeNumber
         INTEGER,
      emStatusProbeName
         DisplayString,
      emStatusProbeStatus
         INTEGER,
      emStatusProbeCurrentTemp
         INTEGER,
      emStatusProbeTempUnits
         INTEGER,
      emStatusProbeCurrentHumid
         INTEGER,
      emStatusProbeHighTempViolation
         INTEGER,
      emStatusProbeLowTempViolation
         INTEGER,
      emStatusProbeHighHumidViolation
         INTEGER,
      emStatusProbeLowHumidViolation
         INTEGER,
      emStatusProbeMaxTempViolation
         INTEGER,
      emStatusProbeMinTempViolation
         INTEGER,
      emStatusProbeMaxHumidViolation
         INTEGER,
      emStatusProbeMinHumidViolation
         INTEGER
   }

emStatusProbeNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the probe."
   ::= { emStatusProbesEntry 1 }

emStatusProbeName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the probe set by the user,
       possibly denoting its location or purpose."
   ::= { emStatusProbesEntry 2 }

emStatusProbeStatus OBJECT-TYPE
   SYNTAX INTEGER {
      disconnected(1),
      connected(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The connected status of the probe, either      
      disconnected(1) or connected(2)."
   ::= { emStatusProbesEntry 3 }

emStatusProbeCurrentTemp OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current temperature reading from the probe displayed
       in the units shown in the 'emStatusProbeTempUnits' OID
       (Celsius or Fahrenheit)."
   ::= { emStatusProbesEntry 4 }

emStatusProbeTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       thresholds of the probe, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { emStatusProbesEntry 5 }

emStatusProbeCurrentHumid OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current humidity reading from the probe in
       percent relative humidity."
   ::= { emStatusProbesEntry 6 }

emStatusProbeHighTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      highTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high temperature violation status of the probe
       temperature reading. This OID will show a highTempViolation(2)
       if the current temperature reading shown in the
       'emStatusProbeCurrentTemp' OID is greater than or equal to
       the high temperature threshold value, the 
       'emConfigProbeHighTempThreshold' OID, and the value of the
       'emConfigProbeHighTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'emConfigProbeHighTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { emStatusProbesEntry 7 }

emStatusProbeLowTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      lowTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high temperature violation status of the probe
       temperature reading. This OID will show a lowTempViolation(2)
       if the current temperature reading shown in the
       'emStatusProbeCurrentTemp' OID is less than or equal to
       the low temperature threshold value, the 
       'emConfigProbeLowTempThreshold' OID, and the value of the
       'emConfigProbeLowTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'emConfigProbeLowTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { emStatusProbesEntry 8 }

emStatusProbeHighHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      highHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high humidity violation status of the probe humidity
       reading. This OID will show a highTempViolation(2)
       if the current humidity reading shown in the
       'emStatusProbeCurrentHumid' OID is greater than or equal to
       the high humidity threshold value, the 
       'emConfigProbeHighHumidThreshold' OID, and the value of the
       'emConfigProbeHighHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1).  If the 'emConfigProbeHighHumidEnable' OID is
       disabled, this OID will show disabled(3)"
   ::= { emStatusProbesEntry 9 }

emStatusProbeLowHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      lowHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The low humidity violation status of the probe humidity
       reading. This OID will show a lowTempViolation(2)
       if the current humidity reading shown in the
       'emStatusProbeCurrentHumid' OID is less than or equal to
       the low humidity threshold value, the 
       'emConfigProbeLowHumidThreshold' OID, and the value of the
       'emConfigProbeLowHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1). If the 'emConfigProbeLowHumidEnable' OID is
       disabled, this OID will show disabled(3)."
   ::= { emStatusProbesEntry 10 }

emStatusProbeMaxTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      maxTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The max temperature violation status of the probe
       temperature reading. This OID will show a maxTempViolation(2)
       if the current temperature reading shown in the
       'emStatusProbeCurrentTemp' OID is greater than or equal to
       the maximun temperature threshold value, the 
       'emConfigProbeMaxTempThreshold' OID, and the value of the
       'emConfigProbeMaxTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'emConfigProbeMaxTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { emStatusProbesEntry 11 }

emStatusProbeMinTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      minTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature violation status of the probe
       temperature reading. This OID will show a minTempViolation(2)
       if the current temperature reading shown in the
       'emStatusProbeCurrentTemp' OID is less than or equal to
       the minimum temperature threshold value, the 
       'emConfigProbeMinTempThreshold' OID, and the value of the
       'emConfigProbeMinTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'emConfigProbeMinTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { emStatusProbesEntry 12 }

emStatusProbeMaxHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      maxHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity violation status of the probe humidity
       reading. This OID will show a maxTempViolation(2)
       if the current humidity reading shown in the
       'emStatusProbeCurrentHumid' OID is greater than or equal to
       the maximum humidity threshold value, the 
       'emConfigProbeMaxHumidThreshold' OID, and the value of the
       'emConfigProbeMaxHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1).  If the 'emConfigProbeMaxHumidEnable' OID is
       disabled, this OID will show disabled(3)"
   ::= { emStatusProbesEntry 13 }

emStatusProbeMinHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      minHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity violation status of the probe humidity
       reading. This OID will show a minTempViolation(2)
       if the current humidity reading shown in the
       'emStatusProbeCurrentHumid' OID is less than or equal to
       the minimum humidity threshold value, the 
       'emConfigProbeMinHumidThreshold' OID, and the value of the
       'emConfigProbeMinHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1). If the 'emConfigProbeMinHumidEnable' OID is
       disabled, this OID will show disabled(3)."
   ::= { emStatusProbesEntry 14 }

emStatusContactsNumContacts OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported by the
       Environmental Monitor."
   ::= { emStatus 4 }

emStatusContactsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmStatusContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Environmental Monitor
       and their status."
   ::= { emStatus 5 }

emStatusContactsEntry OBJECT-TYPE
   SYNTAX EmStatusContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The status of the contact."
   INDEX  { emStatusContactNumber }
   ::= { emStatusContactsTable 1 }

EmStatusContactsEntry ::=
   SEQUENCE {
      emStatusContactNumber
         INTEGER,
      emStatusContactName
         DisplayString,
      emStatusContactStatus
         INTEGER
   }

emStatusContactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Environmental Monitor contact."
   ::= { emStatusContactsEntry 1 }

emStatusContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the Environmental Monitor contact
       set by the user, possibly denoting its location or purpose."
   ::= { emStatusContactsEntry 2 }

emStatusContactStatus OBJECT-TYPE
   SYNTAX INTEGER {
      noFault(1),
      fault(2),
      disabled(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Environmental Monitor contact. The status
       will show noFault(1) if the contact is in the normal state
       and the 'emConfigContactEnable' OID is enabled. The status will
       show a fault(2) if the contact is faulted and the 
       'emContactEnable' OID is enabled. If the 'emConfigContactEnable'
       OID is disabled, the status will show disabled(3)."
   ::= { emStatusContactsEntry 3 }

-- Modular Environmental Manager (MEM)

-- MEM Modules Status table

memModulesStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memModulesStatusTable."
   ::= { memModules 1 }
   
memModulesStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemModulesStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting status information from the modules
        attached to the system."
   ::= { memModules 2 }
   
memModulesStatusEntry OBJECT-TYPE
   SYNTAX MemModulesStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memModulesStatusModuleNumber }
   ::= { memModulesStatusTable 1 }
 
MemModulesStatusEntry ::=
   SEQUENCE {
      memModulesStatusModuleNumber   INTEGER,
      memModulesStatusModuleName     DisplayString,
      memModulesStatusModuleLocation DisplayString,
      memModulesStatusModelNumber    DisplayString,
      memModulesStatusSerialNumber   DisplayString,
      memModulesStatusFirmwareRev    DisplayString,
      memModulesStatusHardwareRev    DisplayString                                 
   }

memModulesStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The module number."
   ::= { memModulesStatusEntry 1 }

memModulesStatusModuleName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The module name."
   ::= { memModulesStatusEntry 2 }

memModulesStatusModuleLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the module."
   ::= { memModulesStatusEntry 3 }

memModulesStatusModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The model number of the module."
   ::= { memModulesStatusEntry 4 }

memModulesStatusSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The serial number of the module."
   ::= { memModulesStatusEntry 5 }

memModulesStatusFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The firmware revision of the module."
   ::= { memModulesStatusEntry 6 }

memModulesStatusHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The hardware revision."
   ::= { memModulesStatusEntry 7 }

-- MEM Modules Config table

memModulesConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memModulesConfigTable."
   ::= { memModules 3 }
   
memModulesConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemModulesConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting status information from the modules
        attached to the system."
   ::= { memModules 4 }
   
memModulesConfigEntry OBJECT-TYPE
   SYNTAX MemModulesConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memModulesConfigModuleNumber }
   ::= { memModulesConfigTable 1 }
 
MemModulesConfigEntry ::=
   SEQUENCE {
      memModulesConfigModuleNumber      INTEGER,
      memModulesConfigModuleName        DisplayString,
      memModulesConfigModuleLocation    DisplayString
   }

memModulesConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The module number."
   ::= { memModulesConfigEntry 1 }

memModulesConfigModuleName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The module name."
   ::= { memModulesConfigEntry 2 }

memModulesConfigModuleLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the module."
   ::= { memModulesConfigEntry 3 }


-- MEM Sensor Status Table

memSensorsStatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The temperature scale used to display the temperature
        in the system, Celsius(1) or Fahrenheit(2).
        This setting is based on the system preferences
        configuration in the agent."
   ::= { memSensors 1 }

memSensorsStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memSensorsStatusTable."
   ::= { memSensors 2 }
   
memSensorsStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting sensor status information."
   ::= { memSensors 3 }
   
memSensorsStatusEntry OBJECT-TYPE
   SYNTAX MemSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memSensorsStatusModuleNumber, memSensorsStatusSensorNumber }
   ::= { memSensorsStatusTable 1 }
 
MemSensorsStatusEntry ::=
   SEQUENCE {
      memSensorsStatusModuleNumber   INTEGER,
      memSensorsStatusSensorNumber   INTEGER,
      memSensorsStatusSensorName     DisplayString,
      memSensorsStatusSensorLocation DisplayString,
      memSensorsTemperature          INTEGER,
      memSensorsHumidity             INTEGER,
      memSensorsCommStatus           INTEGER,
      memSensorsAlarmStatus          INTEGER
   }

memSensorsStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the sensor is attached to."
   ::= { memSensorsStatusEntry 1 }

memSensorsStatusSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this sensor on the module."
   ::= { memSensorsStatusEntry 2 }

memSensorsStatusSensorName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor name."
   ::= { memSensorsStatusEntry 3 }

memSensorsStatusSensorLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { memSensorsStatusEntry 4 }

memSensorsTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading. 
         Units are displayed in the scale shown in
         the memSensorsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { memSensorsStatusEntry 5 }

memSensorsHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current humidity reading from the sensor."
   ::= { memSensorsStatusEntry 6 }

memSensorsCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled(1),
      commsOK(2),
      commsLost(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the sensor."
   ::= { memSensorsStatusEntry 7 }

memSensorsAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      memNormal(1),
      memWarning(2),
      memCritical(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the sensor."
   ::= { memSensorsStatusEntry 8 }


-- MEM Sensor Config Table

memSensorsConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memSensorsConfigTable."
   ::= { memSensors 4 }
   
memSensorsConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting configuration information from 
        sensors attached to the system."
   ::= { memSensors 5 }
   
memSensorsConfigEntry OBJECT-TYPE
   SYNTAX MemSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memSensorsConfigModuleNumber, memSensorsConfigSensorNumber }
   ::= { memSensorsConfigTable 1 }
 
MemSensorsConfigEntry ::=
   SEQUENCE {
      memSensorsConfigModuleNumber           INTEGER,
      memSensorsConfigSensorNumber           INTEGER,
      memSensorsName                         DisplayString,
      memSensorsLocation                     DisplayString,
      memSensorsAlarmGeneration              INTEGER,
      memSensorsTempMaxThresh                INTEGER,
      memSensorsTempHighThresh               INTEGER,
      memSensorsTempLowThresh                INTEGER,
      memSensorsTempMinThresh                INTEGER,
      memSensorsTempThreshHysteresis         INTEGER,
      memSensorsTempShortDecRateThreshValue  INTEGER,
      memSensorsTempShortDecRateThreshTime   INTEGER,
      memSensorsTempShortIncRateThreshValue  INTEGER,
      memSensorsTempShortIncRateThreshTime   INTEGER,
      memSensorsTempLongDecRateThreshValue   INTEGER,
      memSensorsTempLongDecRateThreshTime    INTEGER,
      memSensorsTempLongIncRateThreshValue   INTEGER,
      memSensorsTempLongIncRateThreshTime    INTEGER,
      memSensorsHumidityMaxThresh            INTEGER,
      memSensorsHumidityHighThresh           INTEGER,
      memSensorsHumidityLowThresh            INTEGER,
      memSensorsHumidityMinThresh            INTEGER,
      memSensorsHumidityThreshHysteresis     INTEGER
   }

memSensorsConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the sensor is attached to."
   ::= { memSensorsConfigEntry 1 }

memSensorsConfigSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this sensor on the module."
   ::= { memSensorsConfigEntry 2 }

memSensorsName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A descriptive name for the sensor."
   ::= { memSensorsConfigEntry 3 }
                       
memSensorsLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { memSensorsConfigEntry 4 }

memSensorsAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable alarm generation on this sensor."
   ::= { memSensorsConfigEntry 5 }

memSensorsTempMaxThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which the MEM will generate a maximum
         temperature threshold violation alarm on this sensor.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."

   ::= { memSensorsConfigEntry 6 }
              
memSensorsTempHighThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which the MEM will generate a high
         temperature threshold violation alarm on this sensor.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 7 }
             
memSensorsTempLowThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which the MEM will generate a low
         temperature threshold violation alarm on this sensor.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 8 }
              
memSensorsTempMinThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which the MEM will generate a minimum
         temperature threshold violation alarm on this sensor.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 9 }
              
memSensorsTempThreshHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The change in temperature required to cause a
         temperature alarm to change from an active to an inactive state.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
 
   ::= { memSensorsConfigEntry 10 }

memSensorsTempShortDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 11 }

memSensorsTempShortDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature short-term
         decreasing rate threshold value."
   ::= { memSensorsConfigEntry 12 }
 
memSensorsTempShortIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 13 }

memSensorsTempShortIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature short-term
         increasing rate threshold value."
   ::= { memSensorsConfigEntry 14 }
 
memSensorsTempLongDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 15 }

memSensorsTempLongDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature long-term
         decreasing rate threshold value."
   ::= { memSensorsConfigEntry 16 }
 
memSensorsTempLongIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the memSensorsStatusSysTempUnits OID."
   ::= { memSensorsConfigEntry 17 }

memSensorsTempLongIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature long-term
         increasing rate threshold value."
   ::= { memSensorsConfigEntry 18 }
 
memSensorsHumidityMaxThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The humidity at which the maximum humidity threshold alarm
         will be generated."
   ::= { memSensorsConfigEntry 19 }
          
memSensorsHumidityHighThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The humidity at which the high humidity threshold alarm
         will be generated."
   ::= { memSensorsConfigEntry 20 }
         
memSensorsHumidityLowThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The humidity at which the low humidity threshold alarm
         will be generated."
   ::= { memSensorsConfigEntry 21 }
          
memSensorsHumidityMinThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The humidity at which the minimum humidity threshold alarm
         will be generated."
   ::= { memSensorsConfigEntry 22 }
          
memSensorsHumidityThreshHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The change in humidity required to cause an active humidity
         alarm to change to the inactive state."
   ::= { memSensorsConfigEntry 23 }


-- MEM Input Status Table

memInputsStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memInputsStatusTable."
   ::= { memInputs 1 }
   
memInputsStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemInputsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting input status information."
   ::= { memInputs 2 }
   
memInputsStatusEntry OBJECT-TYPE
   SYNTAX MemInputsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memInputsStatusModuleNumber, memInputsStatusInputNumber }
   ::= { memInputsStatusTable 1 }
 
MemInputsStatusEntry ::=
   SEQUENCE {
      memInputsStatusModuleNumber           INTEGER,
      memInputsStatusInputNumber            INTEGER,
      memInputsStatusInputName              DisplayString,
      memInputsStatusInputLocation          DisplayString,
      memInputsStatusCurrentState           INTEGER,
      memInputsStatusCurrentAnalogValue     DisplayString,
      memInputsStatusAlarmStatus            INTEGER,
      memInputsCommStatus                   INTEGER
   }

memInputsStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the input is attached to."
   ::= { memInputsStatusEntry 1 }

memInputsStatusInputNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this input on the module."
   ::= { memInputsStatusEntry 2 }

memInputsStatusInputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The input name."
   ::= { memInputsStatusEntry 3 }

memInputsStatusInputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the input."
   ::= { memInputsStatusEntry 4 }

memInputsStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      inputClosedHighMEM      (1),
      inputOpenLowMEM         (2),
      inputDisabled           (3),
      inputStateNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current state of the input. This OID will return 
         inputStateNotAplicable(4) for analog input types. "
   ::= { memInputsStatusEntry 5 }

memInputsStatusCurrentAnalogValue OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current analog value of the input in the units defined
         by the user."
   ::= { memInputsStatusEntry 6 }

memInputsStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      memNormal(1),
      memWarning(2),
      memCritical(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the input."
   ::= { memInputsStatusEntry 7 }

memInputsCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled(1),
      commsOK(2),
      commsLost(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the input. This OID is only supported by NBRK0200."
   ::= { memInputsStatusEntry 8 }

-- MEM Input Config Table

memInputsConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memInputsConfigTable."
   ::= { memInputs 3 }
   
memInputsConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemInputsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting input configuration information."
   ::= { memInputs 4 }
   
memInputsConfigEntry OBJECT-TYPE
   SYNTAX MemInputsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memInputsConfigModuleNumber, memInputsConfigInputNumber }
   ::= { memInputsConfigTable 1 }
 
MemInputsConfigEntry ::=
   SEQUENCE {
      memInputsConfigModuleNumber           INTEGER,
      memInputsConfigInputNumber            INTEGER,
      memInputName                          DisplayString,
      memInputLocation                      DisplayString,
      memInputType                          INTEGER,
      memInputAlarmGeneration               INTEGER,
      memInputNormalState                   INTEGER,
      memInputAbnormalSeverity              INTEGER,
      memInputNumberCalibrationPoints       INTEGER,
      memInputAnalogCalibrationPoint1       DisplayString,
      memInputAnalogCalibrationPoint2       DisplayString,
      memInputAnalogCalibrationPoint3       DisplayString,
      memInputAnalogCalibrationPoint4       DisplayString,
      memInputAnalogCalibrationPoint5       DisplayString,
      memInputAnalogCalibrationPoint1Value  DisplayString,
      memInputAnalogCalibrationPoint2Value  DisplayString,
      memInputAnalogCalibrationPoint3Value  DisplayString,
      memInputAnalogCalibrationPoint4Value  DisplayString,
      memInputAnalogCalibrationPoint5Value  DisplayString,
      memInputAnalogMeasurementUnits        DisplayString,
      memInputAnalogMaxThresh               DisplayString,
      memInputAnalogHighThresh              DisplayString,
      memInputAnalogLowThresh               DisplayString,
      memInputAnalogMinThresh               DisplayString,
      memInputAnalogThreshHysteresis        DisplayString
   }

memInputsConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the input is attached to."
   ::= { memInputsConfigEntry 1 }

memInputsConfigInputNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this input on the module."
   ::= { memInputsConfigEntry 2 }

memInputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The name of the input."
   ::= { memInputsConfigEntry 3 }

memInputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the input."
   ::= { memInputsConfigEntry 4 }

memInputType OBJECT-TYPE
   SYNTAX INTEGER {
      noConnection          (1),
      dryContact            (2),
      digital               (3),
      analogmAmps           (4),
      analogVolts           (5)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The type of input this contact will take."
   ::= { memInputsConfigEntry 5 }

memInputAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable alarm generation on this input."
   ::= { memInputsConfigEntry 6 }

memInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      inputClosedHighMEM      (1),
      inputOpenLowMEM         (2),
      inputDisabled           (3),
      inputStateNotApplicable (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Defines the normal (no alarm) state of the input."
   ::= { memInputsConfigEntry 7 }

memInputAbnormalSeverity OBJECT-TYPE
   SYNTAX INTEGER {
      inputSeverityinformational (1),
      inputSeveritywarning       (2),
      inputSeveritysevere        (3),
      inputSeverityNotApplicable (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Defines the severity of the event that is associated
         with the abnormal state of the input.  This OID will return 
         inputSeverityNotApplicable(4) for analog input types. "
   ::= { memInputsConfigEntry 8 }

memInputNumberCalibrationPoints OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The number of calibration points that are required for
         this input."
   ::= { memInputsConfigEntry 9 }
    
memInputAnalogCalibrationPoint1 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The electrical value that the input sensor will measure at the
         first calibration point.  
         This OID is relevant only for inputs configured as analog type (ma or V)."
   ::= { memInputsConfigEntry 10 }
         
memInputAnalogCalibrationPoint2 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The electrical value that the input sensor will measure at the
         second calibration point.  
         This OID is relevant only for inputs configured as analog type (ma or V)."
   ::= { memInputsConfigEntry 11 }
         
memInputAnalogCalibrationPoint3 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The electrical value that the input sensor will measure at the
         third calibration point.  
         This OID is relevant only for inputs configured as analog type (ma or V)."
   ::= { memInputsConfigEntry 12 }
         
memInputAnalogCalibrationPoint4 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The electrical value that the input sensor will measure at the
         fourth calibration point.  
         This OID is relevant only for inputs configured as analog type (ma or V)."
   ::= { memInputsConfigEntry 13 }
         
memInputAnalogCalibrationPoint5 OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The electrical value that the input sensor will measure at the
         fifth calibration point.  
         This OID is relevant only for inputs configured as analog type (ma or V)."
   ::= { memInputsConfigEntry 14 }
         
memInputAnalogCalibrationPoint1Value OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the input, in units of measure defined by
         the user, that corresponds to the current setting at the
         first calibration point."
   ::= { memInputsConfigEntry 15 }

memInputAnalogCalibrationPoint2Value OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the input, in units of measure defined by
         the user, that corresponds to the current setting at the
         second calibration point."
   ::= { memInputsConfigEntry 16 }

memInputAnalogCalibrationPoint3Value OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the input, in units of measure defined by
         the user, that corresponds to the current setting at the
         third calibration point."
   ::= { memInputsConfigEntry 17 }

memInputAnalogCalibrationPoint4Value OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the input, in units of measure defined by
         the user, that corresponds to the current setting at the
         fourth calibration point."
   ::= { memInputsConfigEntry 18 }

memInputAnalogCalibrationPoint5Value OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the input, in units of measure defined by
         the user, that corresponds to the current setting at the
         fifth calibration point."
   ::= { memInputsConfigEntry 19 }

memInputAnalogMeasurementUnits OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The units of measure to be used for this input."
   ::= { memInputsConfigEntry 20 }
     
memInputAnalogMaxThresh OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The input value at which a maximum threshold violation
         alarm will be generated on this input."
   ::= { memInputsConfigEntry 21 }
            
memInputAnalogHighThresh OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The input value at which a high threshold violation
         alarm will be generated on this input."
   ::= { memInputsConfigEntry 22 }
            
memInputAnalogLowThresh OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The input value at which a low threshold violation
         alarm will be generated on this input."
   ::= { memInputsConfigEntry 23 }
            
memInputAnalogMinThresh OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The input value at which a minimum threshold violation
         alarm will be generated on this input."
   ::= { memInputsConfigEntry 24 }
            
   
memInputAnalogThreshHysteresis OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The change in value required to cause an alarm on this input
         to change from active to inactive."
   ::= { memInputsConfigEntry 25 }
          

-- MEM Output Status Table

memOutputStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memOutputStatusTable."
   ::= { memOutputs 1 }
   
memOutputStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemOutputStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting output status information."
   ::= { memOutputs 2 }
   
memOutputStatusEntry OBJECT-TYPE
   SYNTAX MemOutputStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memOutputStatusModuleNumber, memOutputStatusOutputNumber }
   ::= { memOutputStatusTable 1 }
 
MemOutputStatusEntry ::=
   SEQUENCE {
      memOutputStatusModuleNumber           INTEGER,
      memOutputStatusOutputNumber           INTEGER,
      memOutputStatusOutputName             DisplayString,
      memOutputStatusOutputLocation         DisplayString,
      memOutputStatusCurrentState           INTEGER
   }

memOutputStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the output is attached to."
   ::= { memOutputStatusEntry 1 }

memOutputStatusOutputNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this output on the module."
   ::= { memOutputStatusEntry 2 }

memOutputStatusOutputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The output name."
   ::= { memOutputStatusEntry 3 }

memOutputStatusOutputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the output."
   ::= { memOutputStatusEntry 4 }

memOutputStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      memOutputClosed (1),
      memOutputOpen   (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The state of the output."
   ::= { memOutputStatusEntry 5 }


-- MEM Output Config Table

memOutputConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memOutputConfigTable."
   ::= { memOutputs 3 }
   
memOutputConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemOutputConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting output configuration information."
   ::= { memOutputs 4 }
   
memOutputConfigEntry OBJECT-TYPE
   SYNTAX MemOutputConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memOutputConfigModuleNumber, memOutputConfigOutputNumber }
   ::= { memOutputConfigTable 1 }
 
MemOutputConfigEntry ::=
   SEQUENCE {
      memOutputConfigModuleNumber           INTEGER,
      memOutputConfigOutputNumber           INTEGER,
      memOutputName                         DisplayString,
      memOutputLocation                     DisplayString,
      memOutputNormalState                  INTEGER,
      memOutputAction                       INTEGER
   }

memOutputConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the output is attached to."
   ::= { memOutputConfigEntry 1 }

memOutputConfigOutputNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this output on the module."
   ::= { memOutputConfigEntry 2 }

memOutputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The name of the output."
   ::= { memOutputConfigEntry 3 }

memOutputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the output."
   ::= { memOutputConfigEntry 4 }

memOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      memOutputClosed (1),
      memOutputOpen   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The state of the output that will not generate an alarm."
   ::= { memOutputConfigEntry 5 }

memOutputAction OBJECT-TYPE
   SYNTAX INTEGER {
       memActionClose (1),
       memActionOpen  (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Manual control actions for the output. SNMP get command will return the state
         of the output, SNMP set of this OID controls the output."
   ::= { memOutputConfigEntry 6 }


-- MEM Outlet Status Table

memOutletStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memOutletStatusTable."
   ::= { memOutlets 1 }
   
memOutletStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemOutletStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting outlet status information."
   ::= { memOutlets 2 }
   
memOutletStatusEntry OBJECT-TYPE
   SYNTAX MemOutletStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memOutletStatusModuleNumber, memOutletStatusOutletNumber }
   ::= { memOutletStatusTable 1 }
 
MemOutletStatusEntry ::=
   SEQUENCE {
      memOutletStatusModuleNumber           INTEGER,
      memOutletStatusOutletNumber           INTEGER,
      memOutletStatusOutletName             DisplayString,
      memOutletStatusOutletLocation         DisplayString,
      memOutletStatusCurrentState           INTEGER
   }

memOutletStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the outlet is attached to."
   ::= { memOutletStatusEntry 1 }

memOutletStatusOutletNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this outlet on the module."
   ::= { memOutletStatusEntry 2 }

memOutletStatusOutletName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The outlet name."
   ::= { memOutletStatusEntry 3 }

memOutletStatusOutletLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the outlet."
   ::= { memOutletStatusEntry 4 }

memOutletStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      off          (1),
      on           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The state of the outlet."
   ::= { memOutletStatusEntry 5 }


-- MEM Outlet Config Table

memOutletConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memOutletConfigTable."
   ::= { memOutlets 3 }
   
memOutletConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemOutletConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting outlet configuration information."
   ::= { memOutlets 4 }
   
memOutletConfigEntry OBJECT-TYPE
   SYNTAX MemOutletConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memOutletConfigModuleNumber, memOutletConfigOutletNumber }
   ::= { memOutletConfigTable 1 }
 
MemOutletConfigEntry ::=
   SEQUENCE {
      memOutletConfigModuleNumber           INTEGER,
      memOutletConfigOutletNumber           INTEGER,
      memOutletName                         DisplayString,
      memOutletLocation                     DisplayString,
      memOutletNormalState                  INTEGER,
      memOutletAction                       INTEGER
   }

memOutletConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the Outlet is attached to."
   ::= { memOutletConfigEntry 1 }

memOutletConfigOutletNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this Outlet on the module."
   ::= { memOutletConfigEntry 2 }

memOutletName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The name of the Outlet."
   ::= { memOutletConfigEntry 3 }

memOutletLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the Outlet."
   ::= { memOutletConfigEntry 4 }

memOutletNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      off      (1),
      on       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The state of the Outlet that will not generate an alarm."
   ::= { memOutletConfigEntry 5 }

memOutletAction OBJECT-TYPE
   SYNTAX INTEGER {
       turnOff      (1),
       turnOn       (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Manual control actions for the Outlet.  Get displays state
         of outlet, set controls outlet."
   ::= { memOutletConfigEntry 6 }


-- MEM Beacon Status Table

memBeaconStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memBeaconStatusTable."
   ::= { memBeacons 1 }
   
memBeaconStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemBeaconStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting beacon status information."
   ::= { memBeacons 2 }
   
memBeaconStatusEntry OBJECT-TYPE
   SYNTAX MemBeaconStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memBeaconStatusModuleNumber, memBeaconStatusBeaconNumber }
   ::= { memBeaconStatusTable 1 }
 
MemBeaconStatusEntry ::=
   SEQUENCE {
      memBeaconStatusModuleNumber           INTEGER,
      memBeaconStatusBeaconNumber           INTEGER,
      memBeaconStatusBeaconName             DisplayString,
      memBeaconStatusBeaconLocation         DisplayString,
      memBeaconStatusCurrentState           INTEGER
   }

memBeaconStatusModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the beacon is attached to."
   ::= { memBeaconStatusEntry 1 }

memBeaconStatusBeaconNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this beacon on the module."
   ::= { memBeaconStatusEntry 2 }

memBeaconStatusBeaconName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The beacon name."
   ::= { memBeaconStatusEntry 3 }

memBeaconStatusBeaconLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the beacon."
   ::= { memBeaconStatusEntry 4 }

memBeaconStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      off          (1),
      on           (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The state of the beacon."
   ::= { memBeaconStatusEntry 5 }


-- MEM Beacon Config Table

memBeaconConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the memBeaconConfigTable."
   ::= { memBeacons 3 }
   
memBeaconConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF MemBeaconConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting beacon configuration information."
   ::= { memBeacons 4 }
   
memBeaconConfigEntry OBJECT-TYPE
   SYNTAX MemBeaconConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { memBeaconConfigModuleNumber, memBeaconConfigBeaconNumber }
   ::= { memBeaconConfigTable 1 }
 
MemBeaconConfigEntry ::=
   SEQUENCE {
      memBeaconConfigModuleNumber           INTEGER,
      memBeaconConfigBeaconNumber           INTEGER,
      memBeaconConfigName                   DisplayString,
      memBeaconConfigLocation               DisplayString,
      memBeaconAction                       INTEGER
   }

memBeaconConfigModuleNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the module that the beacon is attached to."
   ::= { memBeaconConfigEntry 1 }

memBeaconConfigBeaconNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of this beacon on the module."
   ::= { memBeaconConfigEntry 2 }

memBeaconConfigName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The name of the beacon."
   ::= { memBeaconConfigEntry 3 }

memBeaconConfigLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the beacon."
   ::= { memBeaconConfigEntry 4 }

memBeaconAction OBJECT-TYPE
   SYNTAX INTEGER {
      turnOff       (1),
      turnOn        (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Control action (on/off) for the beacon. Setting this OID will turn the
         beacon on/off.  Getting this OID will respond with the current state."
   ::= { memBeaconConfigEntry 5 }


-- Integrated Environmental Monitor (IEM)

iemIdentHardwareRevision OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the Integrated Environmental
       Monitor."
   ::= { iemIdent 1 }

iemConfigProbesNumProbes OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of temperature and humidity probes available."
   ::= { iemConfig 1 }

iemConfigProbesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemConfigProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of probes supported by the Environmental Monitor
       and their configurations."
   ::= { iemConfig 2 }

iemConfigProbesEntry OBJECT-TYPE
   SYNTAX IemConfigProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Environmental Monitor probe configurations."
   INDEX  { iemConfigProbeNumber }
   ::= { iemConfigProbesTable 1 }

IemConfigProbesEntry ::=
   SEQUENCE {
      iemConfigProbeNumber
         INTEGER,
      iemConfigProbeName
         DisplayString,
      iemConfigProbeHighTempThreshold
         INTEGER,
      iemConfigProbeLowTempThreshold
         INTEGER,
      iemConfigProbeTempUnits
         INTEGER,
      iemConfigProbeHighHumidThreshold
         INTEGER,
      iemConfigProbeLowHumidThreshold
         INTEGER,
      iemConfigProbeHighTempEnable
         INTEGER,
      iemConfigProbeLowTempEnable
         INTEGER,
      iemConfigProbeHighHumidEnable
         INTEGER,
      iemConfigProbeLowHumidEnable
         INTEGER,
      iemConfigProbeMaxTempThreshold
         INTEGER,
      iemConfigProbeMinTempThreshold
         INTEGER,
      iemConfigProbeMaxHumidThreshold
         INTEGER,
      iemConfigProbeMinHumidThreshold
         INTEGER,
      iemConfigProbeMaxTempEnable
         INTEGER,
      iemConfigProbeMinTempEnable
         INTEGER,
      iemConfigProbeMaxHumidEnable
         INTEGER,
      iemConfigProbeMinHumidEnable
         INTEGER,
      iemConfigProbeTempHysteresis
         INTEGER,
      iemConfigProbeHumidHysteresis
         INTEGER,
      iemConfigProbeLocation
         DisplayString
   }

iemConfigProbeNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to a Environmental Monitor probe entry."
   ::= { iemConfigProbesEntry 1 }

iemConfigProbeName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the probe set by the user,
       possibly denoting its location or purpose."
   ::= { iemConfigProbesEntry 2 }

iemConfigProbeHighTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature alarm threshold for the probe.
       Units are displayed in the scale selected in the
       'iemConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 3 }

iemConfigProbeLowTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm threshold for the probe.
       Units are displayed in the scale selected in the
       'iemConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 4 }

iemConfigProbeTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       thresholds of the probe, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { iemConfigProbesEntry 5 }

iemConfigProbeHighHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { iemConfigProbesEntry 6 }

iemConfigProbeLowHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { iemConfigProbesEntry 7 }

iemConfigProbeHighTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 8 }

iemConfigProbeLowTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 9 }

iemConfigProbeHighHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 10 }

iemConfigProbeLowHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 11 }

iemConfigProbeMaxTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximun temperature alarm threshold for the probe.
       Units are displayed in the scale selected in the
       'iemConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 12 }

iemConfigProbeMinTempThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimun temperature alarm threshold for the probe.
       Units are displayed in the scale selected in the
       'iemConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 13 }

iemConfigProbeMaxHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { iemConfigProbesEntry 14 }

iemConfigProbeMinHumidThreshold OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity alarm threshold for the probe in
      percent relative humidity."
   ::= { iemConfigProbesEntry 15 }

iemConfigProbeMaxTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 16 }

iemConfigProbeMinTempEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 17 }

iemConfigProbeMaxHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 18 }

iemConfigProbeMinHumidEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity alarm enable/disable for the
       probe. No alarm will be generated if this value
       is set to disabled(1). The alarm will be 
       generated if this value is set to enabled(2) and
       the threshold has been violated."
   ::= { iemConfigProbesEntry 19 }

iemConfigProbeTempHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of degrees beyond the temperature thresholds
       at which an active temperature alarm will be cleared.
       This configuration setting applies to all temperature
       thresholds.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 20 }

iemConfigProbeHumidHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of percent RH points beyond the humidity
       thresholds at which an active humidity alarm will be
       cleared. This configuration setting applies to all
       humidity thresholds.
       Units are displayed in the scale selected in
       the 'emConfigProbeTempUnits' OID (Celsius or Fahrenheit)."
   ::= { iemConfigProbesEntry 21 }

iemConfigProbeLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A string describing the location of the probe."
   ::= { iemConfigProbesEntry 22 }

iemConfigContactsNumContacts OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts available on the Environmental
       Monitor."
   ::= { iemConfig 3 }

iemConfigContactsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemConfigContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Environmental Monitor
       and their configurations."
   ::= { iemConfig 4 }

iemConfigContactsEntry OBJECT-TYPE
   SYNTAX IemConfigContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Environmental Monitor contact configurations."
   INDEX  { iemConfigContactNumber }
   ::= { iemConfigContactsTable 1 }

IemConfigContactsEntry ::=
   SEQUENCE {
       iemConfigContactNumber
           INTEGER,
       iemConfigContactName
           DisplayString,
       iemConfigContactEnable
           INTEGER,
       iemConfigContactSeverity
           INTEGER,
       iemConfigContactNormalState
           INTEGER,
       iemConfigContactLocation
           DisplayString
   }

iemConfigContactNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an Environmental Monitor contact."
   ::= { iemConfigContactsEntry 1 }

iemConfigContactName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the Environmental Monitor contact
       set by the user, possibly denoting its location or purpose."
   ::= { iemConfigContactsEntry 2 }

iemConfigContactEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "An Environmental Monitor contact alarm enable/disable."
   ::= { iemConfigContactsEntry 3 }

iemConfigContactSeverity OBJECT-TYPE
   SYNTAX INTEGER {
      critical(1),
      warning(2),
      informational(3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The severtity of the alarm that will be triggered when
       the input contact is activated. The alarms can be
       critical(1), warning(2) or informational(3).
       NOTE: informational(3) is deprecated (and no longer valid) for this OID."
   ::= { iemConfigContactsEntry 4 }

iemConfigContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open(1),
      closed(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The contact state that will be considered normal, i.e.
      will not trigger an alarm. The states are open(1) or 
      closed(2)."
   ::= { iemConfigContactsEntry 5 }

iemConfigContactLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive label for the contact denoting its
      location or purpose."
   ::= { iemConfigContactsEntry 6 }

iemConfigConfigRelaysNumRelays OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relays supported by the Environmental
      Monitor."
   ::= { iemConfig 5 }


iemConfigRelaysTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemConfigRelaysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of output relays supported by the Environmental Monitor
       and their configurations."
   ::= { iemConfig 6 }

iemConfigRelaysEntry OBJECT-TYPE
   SYNTAX IemConfigRelaysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The Environmental Monitor output relay configurations."
   INDEX  { iemConfigRelayNumber }
   ::= { iemConfigRelaysTable 1 }

IemConfigRelaysEntry ::=
   SEQUENCE {
      iemConfigRelayNumber
         INTEGER,
      iemConfigRelayName
         DisplayString,
      iemConfigRelayNormalState
         INTEGER,
      iemConfigRelayFaultCondition
         INTEGER
   }

iemConfigRelayNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of an Environmental Monitor output relay."
   ::= { iemConfigRelaysEntry 1 }

iemConfigRelayName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A descriptive name of an Environmental Monitor output relay, 
      set by the user, describing its location or purpose."
   ::= { iemConfigRelaysEntry 2 }

iemConfigRelayNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      open(1),
      closed(2)
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The normal state (non-fault state) of an Environmental
       Monitor output relay, either open(1) or closed(2)."
   ::= { iemConfigRelaysEntry 3 }

iemConfigRelayFaultCondition OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The fault condition used to activate the output relay."
   ::= { iemConfigRelaysEntry 4 }

iemStatusProbesNumProbes OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of available probes on the Environmental
       Monitor."
   ::= { iemStatus 1 }

iemStatusProbesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemStatusProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of probes supported by the Environmental Monitor
       and their status."
   ::= { iemStatus 2 }

iemStatusProbesEntry OBJECT-TYPE
   SYNTAX IemStatusProbesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The status of the probe."
   INDEX  { iemStatusProbeNumber }
   ::= { iemStatusProbesTable 1 }

IemStatusProbesEntry ::=
   SEQUENCE {
      iemStatusProbeNumber
         INTEGER,
      iemStatusProbeName
         DisplayString,
      iemStatusProbeStatus
         INTEGER,
      iemStatusProbeCurrentTemp
         INTEGER,
      iemStatusProbeTempUnits
         INTEGER,
      iemStatusProbeCurrentHumid
         INTEGER,
      iemStatusProbeHighTempViolation
         INTEGER,
      iemStatusProbeLowTempViolation
         INTEGER,
      iemStatusProbeHighHumidViolation
         INTEGER,
      iemStatusProbeLowHumidViolation
         INTEGER,
      iemStatusProbeMaxTempViolation
         INTEGER,
      iemStatusProbeMinTempViolation
         INTEGER,
      iemStatusProbeMaxHumidViolation
         INTEGER,
      iemStatusProbeMinHumidViolation
         INTEGER,
      iemStatusProbeLocation
         DisplayString
   }

iemStatusProbeNumber OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the probe."
   ::= { iemStatusProbesEntry 1 }

iemStatusProbeName OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the probe set by the user."
   ::= { iemStatusProbesEntry 2 }

iemStatusProbeStatus OBJECT-TYPE
   SYNTAX INTEGER {
      disconnected(1),
      connected(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The connected status of the probe, either      
      disconnected(1) or connected(2)."
   ::= { iemStatusProbesEntry 3 }

iemStatusProbeCurrentTemp OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current temperature reading from the probe displayed
       in the units shown in the 'iemStatusProbeTempUnits' OID
       (Celsius or Fahrenheit)."
   ::= { iemStatusProbesEntry 4 }

iemStatusProbeTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)     
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       thresholds of the probe, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { iemStatusProbesEntry 5 }

iemStatusProbeCurrentHumid OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current humidity reading from the probe in percent
      relative humidity."
   ::= { iemStatusProbesEntry 6 }

iemStatusProbeHighTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      highTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high temperature violation status of the probe
       temperature reading. This OID will show a highTempViolation(2)
       if the current temperature reading shown in the
       'iemStatusProbeCurrentTemp' OID is greater than or equal to
       the high temperature threshold value, the 
       'iemConfigProbeHighTempThreshold' OID, and the value of the
       'iemConfigProbeHighTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'iemConfigProbeHighTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 7 }

iemStatusProbeLowTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      lowTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high temperature violation status of the probe
       temperature reading. This OID will show a lowTempViolation(2)
       if the current temperature reading shown in the
       'iemStatusProbeCurrentTemp' OID is less than or equal to
       the low temperature threshold value, the 
       'iemConfigProbeLowTempThreshold' OID, and the value of the
       'iemPConfigrobeLowTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'iemConfigProbeLowTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 8 }

iemStatusProbeHighHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      highHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The high humidity violation status of the probe humidity
       reading. This OID will show a highTempViolation(2)
       if the current humidity reading shown in the
       'iemStatusProbeCurrentHumid' OID is greater than or equal to
       the high humidity threshold value, the 
       'iemConfigProbeHighHumidThreshold' OID, and the value of the
       'iemConfigProbeHighHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1). If the 'iemConfigProbeHighHumidEnable' OID is
       disabled, this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 9 }

iemStatusProbeLowHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      lowHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The low humidity violation status of the probe humidity
       reading. This OID will show a lowTempViolation(2)
       if the current humidity reading shown in the
       'iemStatusProbeCurrentHumid' OID is less than or equal to
       the low humidity threshold value, the 
       'iemConfigProbeLowHumidThreshold' OID, and the value of the
       'iemConfigProbeLowHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1). If the 'iemConfigProbeLowHumidEnable' OID is
       disabled, this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 10 }

iemStatusProbeMaxTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      maxTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The max temperature violation status of the probe
       temperature reading. This OID will show a maxTempViolation(2)
       if the current temperature reading shown in the
       'iemStatusProbeCurrentTemp' OID is greater than or equal to
       the maximun temperature threshold value, the 
       'iemConfigProbeMaxTempThreshold' OID, and the value of the
       'iemConfigProbeMaxTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'iemConfigProbeMaxTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 11 }

iemStatusProbeMinTempViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      minTempViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature violation status of the probe
       temperature reading. This OID will show a minTempViolation(2)
       if the current temperature reading shown in the
       'iemStatusProbeCurrentTemp' OID is less than or equal to
       the minimum temperature threshold value, the 
       'iemConfigProbeMinTempThreshold' OID, and the value of the
       'iemConfigProbeMinTempEnable' OID is enabled. Otherwise it will show
       noViolation(1). If the 'iemConfigProbeMinTempEnable' OID is disabled,
       this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 12 }

iemStatusProbeMaxHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      maxHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum humidity violation status of the probe humidity
       reading. This OID will show a maxTempViolation(2)
       if the current humidity reading shown in the
       'iemStatusProbeCurrentHumid' OID is greater than or equal to
       the maximum humidity threshold value, the 
       'iemConfigProbeMaxHumidThreshold' OID, and the value of the
       'iemConfigProbeMaxHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1).  If the 'iemConfigProbeMaxHumidEnable' OID is
       disabled, this OID will show disabled(3)"
   ::= { iemStatusProbesEntry 13 }

iemStatusProbeMinHumidViolation OBJECT-TYPE
   SYNTAX INTEGER {
      noViolation(1),
      minHumidViolation(2),
      disabled(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum humidity violation status of the probe humidity
       reading. This OID will show a minTempViolation(2)
       if the current humidity reading shown in the
       'iemStatusProbeCurrentHumid' OID is less than or equal to
       the minimum humidity threshold value, the 
       'iemConfigProbeMinHumidThreshold' OID, and the value of the
       'iemConfigProbeMinHumidEnable' OID is enabled. Otherwise it will
       show noViolation(1). If the 'iemConfigProbeMinHumidEnable' OID is
       disabled, this OID will show disabled(3)."
   ::= { iemStatusProbesEntry 14 }

iemStatusProbeLocation OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive location for the probe set by the user."
   ::= { iemStatusProbesEntry 15 }

iemStatusContactsNumContacts OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of contacts supported on the
       Environmental Monitor."
   ::= { iemStatus 3 }

iemStatusContactsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemStatusContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of contacts supported by the Environmental Monitor
       and their status."
   ::= { iemStatus 4 }

iemStatusContactsEntry OBJECT-TYPE
   SYNTAX IemStatusContactsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The status of the contact."
   INDEX  { iemStatusContactNumber }
   ::= { iemStatusContactsTable 1 }

IemStatusContactsEntry ::=
   SEQUENCE {
      iemStatusContactNumber
         INTEGER,
      iemStatusContactName
         DisplayString,
      iemStatusContactStatus
         INTEGER
   }

iemStatusContactNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the Environmental Monitor contact."
   ::= { iemStatusContactsEntry 1 }

iemStatusContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the Environmental Monitor contact
       set by the user, denoting its location or purpose."
   ::= { iemStatusContactsEntry 2 }

iemStatusContactStatus OBJECT-TYPE
   SYNTAX INTEGER {
      noFault(1),
      fault(2),
      disabled(3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the Environmental Monitor contact. The status
       will show noFault(1) if the contact is in the normal state
       and the 'iemConfigContactEnable' OID is enabled. The status will
       show a fault(2) if the contact is faulted and the 
       'iemConfigContactEnable' OID is enabled. If the
       'iemConfigContactEnable' OID is disabled, the status will show
       disabled(3)."
   ::= { iemStatusContactsEntry 3 }

iemStatusRelaysNumRelays OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of output relays supported on the
       Environmental Monitor."
   ::= { iemStatus 6 }

iemStatusRelaysTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IemStatusRelaysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "A list of output relays supported by the
       Environmental Monitor and their status."
   ::= { iemStatus 7 }

iemStatusRelaysEntry OBJECT-TYPE
   SYNTAX IemStatusRelaysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The status of the relay."
   INDEX  { iemStatusRelayNumber }
   ::= { iemStatusRelaysTable 1 }

IemStatusRelaysEntry ::=
   SEQUENCE {
      iemStatusRelayNumber
         INTEGER,
      iemStatusRelayName
         DisplayString,
      iemStatusRelayStatus
         INTEGER
   }

iemStatusRelayNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { iemStatusRelaysEntry 1 }

iemStatusRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A descriptive name for the output relay set by the
       user, denoting its location or purpose."
   ::= { iemStatusRelaysEntry 2 }

iemStatusRelayStatus OBJECT-TYPE
   SYNTAX INTEGER {
      faultState(1),
      normalState(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the output relay, either faultState(1) or
      normalState(2)."
   ::= { iemStatusRelaysEntry 3 }

-- Environmental Management System (EMS)

--  EMS IDENT

emsIdentEMSName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       device. "
   ::= { emsIdent 1 }

emsIdentProductNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of 
       the device. This value is set at the factory."
   ::= { emsIdent 2 }

emsIdentFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The firmware revision of the device."
   ::= { emsIdent 3 }

emsIdentHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the device. 
       This value is set at the factory."
   ::= { emsIdent 4 }

emsIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the device was manufactured in mm/dd/yyyy format.
       This value is set at the factory. " 
   ::= { emsIdent 5 }
   
emsIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of 
       the device. This value is set at the factory."
   ::= { emsIdent 6 }

--  EMS CONTROL

-- EMS OUTPUT RELAY CONTROL STATUS TABLE

emsOutputRelayControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmsOutputRelayControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual output relays. The number of
       entries is contained in the emsStatusOutputRelayCount OID."
   ::= { emsOutputRelayControl 1 }

emsOutputRelayControlEntry OBJECT-TYPE
   SYNTAX EmsOutputRelayControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relays to control."
   INDEX  { emsOutputRelayControlOutputRelayIndex }
   ::= { emsOutputRelayControlTable 1 }

EmsOutputRelayControlEntry ::=
   SEQUENCE {
      emsOutputRelayControlOutputRelayIndex   INTEGER,
      emsOutputRelayControlOutputRelayName    DisplayString,
      emsOutputRelayControlOutputRelayCommand INTEGER
   }      

emsOutputRelayControlOutputRelayIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the output relay entry."
   ::= { emsOutputRelayControlEntry 1 }
   
emsOutputRelayControlOutputRelayName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the output relay.
       This OID is provided for informational purposes only."
   ::= { emsOutputRelayControlEntry 2 }

emsOutputRelayControlOutputRelayCommand OBJECT-TYPE
   SYNTAX INTEGER {
      immediateCloseEMS           (1),
      immediateOpenEMS            (2)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the output relay state. If 
       the output relay is closed, the immediateCloseEMS (1) value will be returned.
       If the output relay is open, the immediateOpenEMS (2) value will be
       returned. 
              
       Setting this variable to immediateCloseEMS (1) will immediately close the relay.
       
       Setting this variable to immediateOpenEMS (2) will immediately open the relay."
   ::= { emsOutputRelayControlEntry 3 }

-- EMS OUTLET CONTROL TABLE
 
emsOutletControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmsOutletControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual outlet switches. The number of
       entries is contained in the emsStatusOutletCount OID."
   ::= { emsOutletControl 1 }

emsOutletControlEntry OBJECT-TYPE
   SYNTAX EmsOutletControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to control."
   INDEX  { emsOutletControlOutletIndex }
   ::= { emsOutletControlTable 1 }

EmsOutletControlEntry ::=
   SEQUENCE {
      emsOutletControlOutletIndex   INTEGER,
      emsOutletControlOutletName    DisplayString,
      emsOutletControlOutletCommand INTEGER
   }      

emsOutletControlOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { emsOutletControlEntry 1 }
   
emsOutletControlOutletName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet.
       This OID is provided for informational purposes only."
   ::= { emsOutletControlEntry 2 }

emsOutletControlOutletCommand OBJECT-TYPE
   SYNTAX INTEGER {
      immediateOnEMS             (1),
      immediateOffEMS            (2)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the outlet state. If 
       the outlet is on, the immediateOnEMS (1) value will be returned.
       If the outlet is off, the immediateOffEMS (2) value will be
       returned. 
       
       Setting this variable to immediateOnEMS (1) will immediately turn the outlet on.
       
       Setting this variable to immediateOffEMS (2) will immediately turn the outlet off."
   ::= { emsOutletControlEntry 3 }

-- EMS SENSOR CONTROL TABLE

emsSensorControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSSensorControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control/reset of individual sensors. The number of
       entries is contained in the emsStatusSensorCount OID."
   ::= { emsSensorControl 1 }

emsSensorControlEntry OBJECT-TYPE
   SYNTAX EMSSensorControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The sensors to control/reset."
   INDEX  { emsSensorControlSensorIndex }
   ::= { emsSensorControlTable 1 }

EMSSensorControlEntry ::=
   SEQUENCE {
      emsSensorControlSensorIndex         INTEGER,
      emsSensorControlSensorSystemName    DisplayString,
      emsSensorControlSensorUserName      DisplayString,
      emsSensorControlSensorCommand       INTEGER
   }      

emsSensorControlSensorIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the sensor entry."
   ::= { emsSensorControlEntry 1 }
   
emsSensorControlSensorSystemName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The system name of the sensor.  This describes the hardware system
       intent of this sensor."
   ::= { emsSensorControlEntry 2 }

emsSensorControlSensorUserName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the sensor as given by the system user."
   ::= { emsSensorControlEntry 3 }
   
emsSensorControlSensorCommand OBJECT-TYPE
   SYNTAX INTEGER {
      noCommandEMS        (1),
      resetCommandEMS     (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return noCommandEMS(1).  
              
       Setting this variable to resetCommandEMS(2) will issue a reset command to the
       sensor.  Some sensors cannot be manually reset and will not be affected 
       by this command."
   ::= { emsSensorControlEntry 4 }

-- EMS ALARM DEVICE CONTROL TABLE
 
emsAlarmDeviceControlTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EmsAlarmDeviceControlEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for control of individual alarm devices. 
       Note: Some alarm devices are not controllable.  The number of
       entries is contained in the emsStatusAlarmDeviceCount OID."
   ::= { emsAlarmDeviceControl 1 }

emsAlarmDeviceControlEntry OBJECT-TYPE
   SYNTAX EmsAlarmDeviceControlEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The alarm devices to control."
   INDEX  { emsAlarmDeviceControlDeviceIndex }
   ::= { emsAlarmDeviceControlTable 1 }

EmsAlarmDeviceControlEntry ::=
   SEQUENCE {
      emsAlarmDeviceControlDeviceIndex   INTEGER,
      emsAlarmDeviceControlDeviceName    DisplayString,
      emsAlarmDeviceControlDeviceCommand INTEGER
   }      

emsAlarmDeviceControlDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the alarm device entry."
   ::= { emsAlarmDeviceControlEntry 1 }
   
emsAlarmDeviceControlDeviceName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the alarm device.
       This OID is provided for informational purposes only."
   ::= { emsAlarmDeviceControlEntry 2 }

emsAlarmDeviceControlDeviceCommand OBJECT-TYPE
   SYNTAX INTEGER {
      alarmDeviceOnEMS             (1),
      alarmDeviceOffEMS            (2),
      alarmDeviceNotInstalledEMS   (3)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the device state. If 
       the device is active, the alarmDeviceOnEMS (1) value will be returned.
       If the device is inactive, the alarmDeviceOffEMS (2) value will be
       returned. If the device is not installed, the 
       alarmDeviceNotInstalledEMS (3) value will be returned.
       
       Actions resulting from setting this variable are device-dependent.

       Setting this variable to alarmDeviceOnEMS (1) will turn that device (ex. Beacon) on.       
       Setting this variable to alarmDeviceOffEMS (2) will turn that device off."

   ::= { emsAlarmDeviceControlEntry 3 }


--  EMS CONFIG

emsConfigName   OBJECT-TYPE
   SYNTAX  DisplayString    
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the device."
   ::= { emsConfig 1 }

emsConfigCheckLogLight   OBJECT-TYPE
   SYNTAX INTEGER       {
      lightDisabled          (1),
      lightOnInformational   (2),
      lightOnWarning         (3),
      lightOnSevere          (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The setting of this OID determines the level of event that will
       trigger the check-log light on the EMS. This is not available on the EMU2.

      lightDisabled (1) disables the check-log light.
      lightOnInformational (2) lights check-log for any event of 
        informational severity or above.
      lightOnWarning (3) lights check-log for any event of 
        warning severity or above.
      lightOnSevere (4) lights check-log for any event of severe severity."

   ::= { emsConfig 2 }
   
-- EMS PROBE CONFIG TABLE

emsProbeConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSProbeConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual probes. The number of
       entries is contained in the emsStatusProbeCount OID."
   ::= { emsProbeConfig 1 }

emsProbeConfigEntry OBJECT-TYPE
   SYNTAX EMSProbeConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The probes to configure."
   INDEX  { emsProbeConfigProbeIndex }
   ::= { emsProbeConfigTable 1 }

EMSProbeConfigEntry ::=
   SEQUENCE {
      emsProbeConfigProbeIndex                INTEGER,
      emsProbeConfigProbeName                 DisplayString,
      emsProbeConfigProbeHighTempThresh       INTEGER,
      emsProbeConfigProbeLowTempThresh        INTEGER,
      emsProbeConfigProbeHighHumidityThresh   INTEGER,
      emsProbeConfigProbeLowHumidityThresh    INTEGER,
      emsProbeConfigProbeMaxTempThresh        INTEGER,
      emsProbeConfigProbeMinTempThresh        INTEGER,
      emsProbeConfigProbeDeltaTemp            INTEGER,
      emsProbeConfigProbeMaxHumidityThresh    INTEGER,
      emsProbeConfigProbeMinHumidityThresh    INTEGER,
      emsProbeConfigProbeDeltaHumidity        INTEGER,
      emsProbeConfigProbeSTIncTempVariance    INTEGER,
      emsProbeConfigProbeSTIncTempTime        INTEGER,
      emsProbeConfigProbeSTDecTempVariance    INTEGER,
      emsProbeConfigProbeSTDecTempTime        INTEGER,
      emsProbeConfigProbeLTIncTempVariance    INTEGER,
      emsProbeConfigProbeLTIncTempTime        INTEGER,
      emsProbeConfigProbeLTDecTempVariance    INTEGER,
      emsProbeConfigProbeLTDecTempTime        INTEGER
   }      

emsProbeConfigProbeIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the probe entry."
   ::= { emsProbeConfigEntry 1 }
   
emsProbeConfigProbeName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the probe."
   ::= { emsProbeConfigEntry 2 }

emsProbeConfigProbeHighTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe high temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 3 }
   
emsProbeConfigProbeLowTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe low temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 4 }
   
emsProbeConfigProbeHighHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe high humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeConfigEntry 5 }
   
emsProbeConfigProbeLowHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe low humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeConfigEntry 6 }

emsProbeConfigProbeMaxTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe maximum temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 7 }
   
emsProbeConfigProbeMinTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe minimum temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 8 }
   
emsProbeConfigProbeDeltaTemp OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe delta temperature. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 9 }
   
emsProbeConfigProbeMaxHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe maximum humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeConfigEntry 10 }
   
emsProbeConfigProbeMinHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe minimum humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeConfigEntry 11 }
   
emsProbeConfigProbeDeltaHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe delta humidity. 

      Values are represented in whole number percentage."
   ::= { emsProbeConfigEntry 12 }
   
emsProbeConfigProbeSTIncTempVariance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe short-term increasing temperature variance used for rate of change alarms. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 13 }
   
emsProbeConfigProbeSTIncTempTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe short-term increasing temperature time used for rate of change alarms. 

      Values are represented in whole number minutes."
   ::= { emsProbeConfigEntry 14 }
   
emsProbeConfigProbeSTDecTempVariance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe short-term decreasing temperature variance used for rate of change alarms. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 15 }
   
emsProbeConfigProbeSTDecTempTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe short-term decreasing temperature time used for rate of change alarms. 

      Values are represented in whole number minutes."
   ::= { emsProbeConfigEntry 16 }
   
emsProbeConfigProbeLTIncTempVariance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe long-term increasing temperature variance used for rate of change alarms. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 17 }
   
emsProbeConfigProbeLTIncTempTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe long-term increasing temperature time used for rate of change alarms. 

      Values are represented in whole number hours."
   ::= { emsProbeConfigEntry 18 }
   
emsProbeConfigProbeLTDecTempVariance OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe long-term decreasing temperature variance used for rate of change alarms. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeConfigEntry 19 }
   
emsProbeConfigProbeLTDecTempTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Probe long-term decreasing temperature time used for rate of change alarms. 

      Values are represented in whole number hours."
   ::= { emsProbeConfigEntry 20 }
   

-- EMS INPUT CONTACT CONFIG STATUS TABLE

emsInputContactConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSInputContactConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual input contacts. The number of
       entries is contained in the emsStatusInputContactCount OID."
   ::= { emsInputContactConfig 1 }

emsInputContactConfigEntry OBJECT-TYPE
   SYNTAX EMSInputContactConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contacts to configure."
   INDEX  { emsInputContactConfigInputContactIndex }
   ::= { emsInputContactConfigTable 1 }

EMSInputContactConfigEntry ::=
   SEQUENCE {
      emsInputContactConfigInputContactIndex         INTEGER,
      emsInputContactConfigInputContactName          DisplayString,
      emsInputContactConfigInputContactNormalState   INTEGER
   }      

emsInputContactConfigInputContactIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the input contact entry."
   ::= { emsInputContactConfigEntry 1 }
   
emsInputContactConfigInputContactName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the input contact."
   ::= { emsInputContactConfigEntry 2 }

emsInputContactConfigInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS        (1),
      normallyOpenEMS          (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the input contact. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is closed, the normallyOpenEMS (2) value will be
       returned.
       
       Setting this variable will change the normal state of the input contact"
   ::= { emsInputContactConfigEntry 3 }
   
-- EMS OUTPUT RELAY CONFIG STATUS TABLE

emsOutputRelayConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSOutputRelayConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual output relays. The number of
       entries is contained in the emsStatusOutputRelayCount OID."
   ::= { emsOutputRelayConfig 1 }

emsOutputRelayConfigEntry OBJECT-TYPE
   SYNTAX EMSOutputRelayConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relays to configure."
   INDEX  { emsOutputRelayConfigOutputRelayIndex }
   ::= { emsOutputRelayConfigTable 1 }

EMSOutputRelayConfigEntry ::=
   SEQUENCE {
      emsOutputRelayConfigOutputRelayIndex          INTEGER,
      emsOutputRelayConfigOutputRelayName           DisplayString,
      emsOutputRelayConfigOutputRelayNormalState    INTEGER
   }      

emsOutputRelayConfigOutputRelayIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the output relay entry."
   ::= { emsOutputRelayConfigEntry 1 }
   
emsOutputRelayConfigOutputRelayName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the output relay."
   ::= { emsOutputRelayConfigEntry 2 }

emsOutputRelayConfigOutputRelayNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS        (1),
      normallyOpenEMS          (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the output relay. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is closed, the normallyOpenEMS (2) value will be
       returned.
              
       Setting this variable will change the normal state of the output relay"
   ::= { emsOutputRelayConfigEntry 3 }
   
-- EMS OUTLET CONFIG TABLE
  
emsOutletConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSOutletConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual outlets. The number of
       entries is contained in the emsStatusOutletCount OID."
   ::= { emsOutletConfig 1 }

emsOutletConfigEntry OBJECT-TYPE
   SYNTAX EMSOutletConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to configure."
   INDEX  { emsOutletConfigOutletIndex }
   ::= { emsOutletConfigTable 1 }

EMSOutletConfigEntry ::=
   SEQUENCE {
      emsOutletConfigOutletIndex          INTEGER,
      emsOutletConfigOutletName           DisplayString,
      emsOutletConfigOutletNormalState    INTEGER
   }      

emsOutletConfigOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { emsOutletConfigEntry 1 }
   
emsOutletConfigOutletName   OBJECT-TYPE
   SYNTAX  DisplayString    ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet."
   ::= { emsOutletConfigEntry 2 }

emsOutletConfigOutletNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyOnEMS             (1),
      normallyOffEMS            (2)
   }     

   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the outlet. If 
       the normal state is on, the normallyOnEMS (1) value will be returned.
       If the normal state is off, the normallyOffEMS (2) value will be
       returned. 
       
       Setting this variable will change the normal state of the outlet"
   ::= { emsOutletConfigEntry 3 }
   
-- EMS SENSOR CONFIG TABLE

emsSensorConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSSensorConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of individual sensors. The number of
       entries is contained in the emsStatusSensorCount OID."
   ::= { emsSensorConfig 1 }

emsSensorConfigEntry OBJECT-TYPE
   SYNTAX EMSSensorConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The sensors to configure."
   INDEX  { emsSensorConfigSensorIndex }
   ::= { emsSensorConfigTable 1 }

EMSSensorConfigEntry ::=
   SEQUENCE {
      emsSensorConfigSensorIndex         INTEGER,
      emsSensorConfigSensorSystemName    DisplayString,
      emsSensorConfigSensorUserName      DisplayString,
      emsSensorConfigSensorNormalState   INTEGER,
      emsSensorConfigSensorAlarmDelay    INTEGER
   }      

emsSensorConfigSensorIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the sensor entry."
   ::= { emsSensorConfigEntry 1 }
   
emsSensorConfigSensorSystemName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The system name of the sensor.  This describes the hardware system
       intent of this sensor."
   ::= { emsSensorConfigEntry 2 }

emsSensorConfigSensorUserName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the sensor as given by the system user."
   ::= { emsSensorConfigEntry 3 }
   
emsSensorConfigSensorNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS        (1),
      normallyOpenEMS          (2)
   }     
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the sensor. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is closed, the normallyOpenEMS (2) value will be
       returned.
       
       Setting this variable will change the normal state of the sensor.  Note:
       Only the AUX sensor in the EMS has a configurable Normal State"
   ::= { emsSensorConfigEntry 4 }

emsSensorConfigSensorAlarmDelay   OBJECT-TYPE
   SYNTAX  INTEGER 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The delay (in seconds) after a sensor detects an alarm condition before the
       condition is reported."
   ::= { emsSensorConfigEntry 5 }

--  EMS STATUS
--- EMS MASTER status

emsStatusEMSName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       device. "
   ::= { emsStatus 1 }

emsStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      noComm(1),
      comm(2),
      commLost(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The communication status between the agent
       and the device.
       
       noComm(1),   Communication has never been established.
       comm(2),     Communication has been established.
       commLost(3), Communication was established, but was lost."
   ::= { emsStatus 2 }

emsStatusProbeCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of T/H probes (both local and remote) that
       is supported by this device."
   ::= { emsStatus 3 }

emsStatusInputContactCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of Input Contacts that
       is supported by this device."
   ::= { emsStatus 4 }

emsStatusOutputRelayCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of Output Relays that
       is supported by this device."
   ::= { emsStatus 5 }

emsStatusOutletCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of  AC Outlets that
       is supported by this device."
   ::= { emsStatus 6 }

emsStatusSensorCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of Sensors that
       is supported by this device."
   ::= { emsStatus 7 }
   
emsStatusAlinkAruDeviceCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of remote Aru's supported by this device."
   ::= { emsStatus 8 }

emsStatusAlinkProbeDeviceCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of remote T/H probes supported by this device."
   ::= { emsStatus 9 }

emsStatusAlarmDeviceCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of alarm devices supported by this device."
   ::= { emsStatus 10 }

emsStatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       in the system, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { emsStatus 11 }

emsStatusCheckLogLight   OBJECT-TYPE
   SYNTAX INTEGER       {
      lightOff         (1),
      lightOn          (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the check-log light on the device.
      For the EMU2, this will always indicate lightOff(1).

      lightOff (1) indicates the light is off (no new log entries).
      lightOn (2) indicates the light is on (new log entries present)."

   ::= { emsStatus 12 }

emsStatusHardwareStatus   OBJECT-TYPE
   SYNTAX INTEGER       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of the EMS hardware.  This integer should be interpreted
       as a bit map, with each bit representing the presence or absence of
       a specific hardware error condition.
       
       0 indicates there are no error conditions detected in the EMS hardware.
       1 indicates a Current Limit error condition related to the Alink port.
       2 indicates incorrect hardware is plugged into an EMS port.
       3 indicates that both of these error conditions are present."

   ::= { emsStatus 13 }

-- EMS PROBE STATUS TABLE

emsProbeStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSProbeStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual probes. The number of
       entries is contained in the emsStatusProbeCount OID."
   ::= { emsProbeStatus 1 }

emsProbeStatusEntry OBJECT-TYPE
   SYNTAX EMSProbeStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The probes to access."
   INDEX  { emsProbeStatusProbeIndex }
   ::= { emsProbeStatusTable 1 }

EMSProbeStatusEntry ::=
   SEQUENCE {
      emsProbeStatusProbeIndex                INTEGER,
      emsProbeStatusProbeName                 DisplayString,
      emsProbeStatusProbeTemperature          INTEGER,
      emsProbeStatusProbeHighTempThresh       INTEGER,
      emsProbeStatusProbeLowTempThresh        INTEGER,
      emsProbeStatusProbeHumidity             INTEGER,
      emsProbeStatusProbeHighHumidityThresh   INTEGER,
      emsProbeStatusProbeLowHumidityThresh    INTEGER,
      emsProbeStatusProbeSerialNumber         DisplayString,
      emsProbeStatusProbeCommStatus           INTEGER,
      emsProbeStatusProbeAlarmStatus          INTEGER,
      emsProbeStatusProbeMaxTempThresh        INTEGER,
      emsProbeStatusProbeMinTempThresh        INTEGER,
      emsProbeStatusProbeMaxHumidityThresh    INTEGER,
      emsProbeStatusProbeMinHumidityThresh    INTEGER
   }      

emsProbeStatusProbeIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the probe entry."
   ::= { emsProbeStatusEntry 1 }
   
emsProbeStatusProbeName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the probe."
   ::= { emsProbeStatusEntry 2 }

emsProbeStatusProbeTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe temperature reading. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeStatusEntry 3 }

emsProbeStatusProbeHighTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe high temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeStatusEntry 4 }
   
emsProbeStatusProbeLowTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe low temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeStatusEntry 5 }
   
emsProbeStatusProbeHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe humidity reading. 

      Values are represented in whole number percentage."
   ::= { emsProbeStatusEntry 6 }

emsProbeStatusProbeHighHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe high humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeStatusEntry 7 }
   
emsProbeStatusProbeLowHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe low humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeStatusEntry 8 }

emsProbeStatusProbeSerialNumber   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "A label indicating the type (Local[L] or Remote[R]) and Number
       of the probe.  For example, the first local probe would be L1 and
       the third remote probe would be R3."
   ::= { emsProbeStatusEntry 9 }

emsProbeStatusProbeCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      commsNeverDiscovered(1),
      commsEstablished(2),
      commsLost(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      " The state of communications to the probe.
      commNeverDiscovered(1) indicates there has never been communications with this device.
      commsEstablished(2) indicates communication is normal and active with this device.
      commsLost(3) indicates communication had been established, but is no longer."
   ::= { emsProbeStatusEntry 10 }

emsProbeStatusProbeAlarmStatus   OBJECT-TYPE
   SYNTAX INTEGER       
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The alarm status of the probe.  This integer should be interpreted
       as a bit map, with each bit representing the presence or absence of
       the specific alarm conditions listed below.  The bit will be '1' if
       the condition is present, and '0' if the condition is not present.
       
       Bit  Hex. Value  Description
       1    0x0001      Maximum temperature exceeded.
       2    0x0002      High temperature exceeded.
       3    0x0004      Low temperature exceeded.
       4    0x0008      Minimum temperature exceeded.
       5    0x0010      Short-term increasing temperature rate exceeded.
       6    0x0020      Short-term decreasing temperature rate exceeded.
       7    0x0040      Long-term increasing temperature rate exceeded.
       8    0x0080      Long-term decreasing temperature rate exceeded.
       9    0x0100      Maximum humidity exceeded.
       10   0x0200      High humidity exceeded.
       11   0x0400      Low humidity exceeded.
       12   0x0800      Minimum humidity exceeded."
   ::= { emsProbeStatusEntry 11 }

emsProbeStatusProbeMaxTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe maximum temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeStatusEntry 12 }
   
emsProbeStatusProbeMinTempThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe minimum temperature threshold. 

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the emsStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { emsProbeStatusEntry 13 }
   
emsProbeStatusProbeMaxHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe maximum humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeStatusEntry 14 }
   
emsProbeStatusProbeMinHumidityThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Probe minimum humidity threshold. 

      Values are represented in whole number percentage."
   ::= { emsProbeStatusEntry 15 }
   

-- EMS INPUT CONTACT STATUS TABLE

emsInputContactStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual input contacts. The number of
       entries is contained in the emsStatusInputContactCount OID."
   ::= { emsInputContactStatus 1 }

emsInputContactStatusEntry OBJECT-TYPE
   SYNTAX EMSInputContactStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contacts to access."
   INDEX  { emsInputContactStatusInputContactIndex }
   ::= { emsInputContactStatusTable 1 }

EMSInputContactStatusEntry ::=
   SEQUENCE {
      emsInputContactStatusInputContactIndex         INTEGER,
      emsInputContactStatusInputContactName          DisplayString,
      emsInputContactStatusInputContactState         INTEGER,
      emsInputContactStatusInputContactNormalState   INTEGER
   }      

emsInputContactStatusInputContactIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the input contact entry."
   ::= { emsInputContactStatusEntry 1 }
   
emsInputContactStatusInputContactName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the input contact."
   ::= { emsInputContactStatusEntry 2 }
   
emsInputContactStatusInputContactState OBJECT-TYPE
   SYNTAX INTEGER {
      contactClosedEMS         (1),
      contactOpenEMS           (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the state of the input contact. If 
       the input contact is closed, the contactClosedEMS (1) value will be returned.
       If the input contact state is open, the contactOpenEMS (2) value will be
       returned. "
       
   ::= { emsInputContactStatusEntry 3 }

emsInputContactStatusInputContactNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS         (1),
      normallyOpenEMS           (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the input contact. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is open, the normallyOpenEMS (2) value will be
       returned. "
       
   ::= { emsInputContactStatusEntry 4 }


-- EMS OUTPUT RELAY STATUS TABLE

emsOutputRelayStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual output relays. The number of
       entries is contained in the emsStatusOutputRelayCount OID."
   ::= { emsOutputRelayStatus 1 }

emsOutputRelayStatusEntry OBJECT-TYPE
   SYNTAX EMSOutputRelayStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relays to access."
   INDEX  { emsOutputRelayStatusOutputRelayIndex }
   ::= { emsOutputRelayStatusTable 1 }

EMSOutputRelayStatusEntry ::=
   SEQUENCE {
      emsOutputRelayStatusOutputRelayIndex          INTEGER,
      emsOutputRelayStatusOutputRelayName           DisplayString,
      emsOutputRelayStatusOutputRelayState          INTEGER,
      emsOutputRelayStatusOutputRelayNormalState    INTEGER
   }      

emsOutputRelayStatusOutputRelayIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the output relay entry."
   ::= { emsOutputRelayStatusEntry 1 }
   
emsOutputRelayStatusOutputRelayName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the output relay."
   ::= { emsOutputRelayStatusEntry 2 }

emsOutputRelayStatusOutputRelayState OBJECT-TYPE
   SYNTAX INTEGER {
      relayClosedEMS         (1),
      relayOpenEMS           (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the state of the output relay. If 
       the output relay is closed, the relayClosedEMS (1) value will be returned.
       If the output relay is open, the relayOpenEMS (2) value will be
       returned. "
       
   ::= { emsOutputRelayStatusEntry 3 }

emsOutputRelayStatusOutputRelayNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS         (1),
      normallyOpenEMS           (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the output relay. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is open, the normallyOpenEMS (2) value will be
       returned. "
       
   ::= { emsOutputRelayStatusEntry 4 }
   
-- EMS OUTLET STATUS TABLE
  
emsOutletStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSOutletStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual outlets. The number of
       entries is contained in the emsStatusOutletCount OID."
   ::= { emsOutletStatus 1 }

emsOutletStatusEntry OBJECT-TYPE
   SYNTAX EMSOutletStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The outlets to access."
   INDEX  { emsOutletStatusOutletIndex }
   ::= { emsOutletStatusTable 1 }

EMSOutletStatusEntry ::=
   SEQUENCE {
      emsOutletStatusOutletIndex          INTEGER,
      emsOutletStatusOutletName           DisplayString,
      emsOutletStatusOutletState          INTEGER,
      emsOutletStatusOutletNormalState    INTEGER
   }      

emsOutletStatusOutletIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the outlet entry."
   ::= { emsOutletStatusEntry 1 }
   
emsOutletStatusOutletName   OBJECT-TYPE
   SYNTAX  DisplayString    ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the outlet."
   ::= { emsOutletStatusEntry 2 }

emsOutletStatusOutletState OBJECT-TYPE
   SYNTAX INTEGER {
      outletOnEMS             (1),
      outletOffEMS            (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the state of the outlet. If 
       the outlet is on, the outletOnEMS (1) value will be returned.
       If the outlet is off, the outletOffEMS (2) value will be
       returned. "
       
   ::= { emsOutletStatusEntry 3 }

emsOutletStatusOutletNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyOnEMS             (1),
      normallyOffEMS            (2)
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the outlet. If 
       the normal state is on, the normallyOnEMS (1) value will be returned.
       If the normal state is off, the normallyOffEMS (2) value will be
       returned. "
       
   ::= { emsOutletStatusEntry 4 }

-- EMS ALARM DEVICE STATUS TABLE
 
emsAlarmDeviceStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSAlarmDeviceStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual alarm devices. The number of
       entries is contained in the emsStatusAlarmDeviceCount OID."
   ::= { emsAlarmDeviceStatus 1 }

emsAlarmDeviceStatusEntry OBJECT-TYPE
   SYNTAX EMSAlarmDeviceStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The alarm devices to access."
   INDEX  { emsAlarmDeviceStatusDeviceIndex }
   ::= { emsAlarmDeviceStatusTable 1 }

EMSAlarmDeviceStatusEntry ::=
   SEQUENCE {
      emsAlarmDeviceStatusDeviceIndex   INTEGER,
      emsAlarmDeviceStatusDeviceName    DisplayString,
      emsAlarmDeviceStatusDeviceState   INTEGER
   }      

emsAlarmDeviceStatusDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the alarm device entry."
   ::= { emsAlarmDeviceStatusEntry 1 }
   
emsAlarmDeviceStatusDeviceName    OBJECT-TYPE
   SYNTAX  DisplayString
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the alarm device.
       This OID is provided for informational purposes only."
   ::= { emsAlarmDeviceStatusEntry 2 }

emsAlarmDeviceStatusDeviceState OBJECT-TYPE
   SYNTAX INTEGER {
      alarmDeviceOnEMS             (1),
      alarmDeviceOffEMS            (2),
      alarmDeviceNotInstalledEMS   (3)   
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the device state. If 
       the device is active, the alarmDeviceOnEMS (1) value will be returned.
       If the device is inactive, the alarmDeviceOffEMS (2) value will be
       returned.  If the device is not installed, the 
       alarmDeviceNotInstalledEMS (3) value will be returned."

   ::= { emsAlarmDeviceStatusEntry 3 }

   
-- EMS SENSOR STATUS TABLE

emsSensorStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF EMSSensorStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for access of individual sensors. The number of
       entries is contained in the emsStatusSensorCount OID."
   ::= { emsSensorStatus 1 }

emsSensorStatusEntry OBJECT-TYPE
   SYNTAX EMSSensorStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The sensors to access."
   INDEX  { emsSensorStatusSensorIndex }
   ::= { emsSensorStatusTable 1 }

EMSSensorStatusEntry ::=
   SEQUENCE {
      emsSensorStatusSensorIndex         INTEGER,
      emsSensorStatusSensorSystemName    DisplayString,
      emsSensorStatusSensorName          DisplayString,
      emsSensorStatusSensorState         INTEGER,
      emsSensorStatusSensorNormalState   INTEGER,
      emsSensorStatusSensorAlarmDelay    INTEGER
   }      

emsSensorStatusSensorIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the sensor entry."
   ::= { emsSensorStatusEntry 1 }
 
emsSensorStatusSensorSystemName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The system name of the sensor.  This describes the hardware system
       intent of this sensor."
   ::= { emsSensorStatusEntry 2 }
  
emsSensorStatusSensorName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the sensor as given by the system user."
   ::= { emsSensorStatusEntry 3 }

emsSensorStatusSensorState OBJECT-TYPE
   SYNTAX INTEGER {
      sensorFaultedEMS       (1),
      sensorOKEMS            (2),
      sensorNotInstalledEMS  (3)   
   }     

   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the sensor state. If the sensor is faulted, 
       the sensorFaultedEMS (1) value will be returned.
       If the sensor is not faulted, the sensorOKEMS (2) value will be
       returned. If the sensor is not installed, the  sensorNotInstalledEMS (3) 
       value will be returned."
   ::= { emsSensorStatusEntry 4 }
 
emsSensorStatusSensorNormalState OBJECT-TYPE
   SYNTAX INTEGER {
      normallyClosedEMS        (1),
      normallyOpenEMS          (2)
   }     
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Getting this variable will return the normal state of the sensor. If 
       the normal state is closed, the normallyClosedEMS (1) value will be returned.
       If the normal state is closed, the normallyOpenEMS (2) value will be
       returned."
   ::= { emsSensorStatusEntry 5 }

emsSensorStatusSensorAlarmDelay   OBJECT-TYPE
   SYNTAX  INTEGER 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The delay (in seconds) after a sensor detects an alarm condition before the
       condition is reported."
   ::= { emsSensorStatusEntry 6 }
   


--  airFM AIR CONDITIONER IDENT

airFMIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device."  
   ::= { airFMIdent 1 }
   
airFMIdentTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMIdentTable. "   
   ::= { airFMIdent 2 } 

airFMIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting identification information 
       from each module in the system. "    
   ::= { airFMIdent 3 }

airFMIdentEntry OBJECT-TYPE
   SYNTAX AirFMIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get information from."
   INDEX  { airFMIdentModuleIndex }
   ::= { airFMIdentTable 1 }

AirFMIdentEntry ::=
   SEQUENCE {
      airFMIdentModuleIndex            INTEGER,
      airFMIdentModuleModelNumber      DisplayString,
      airFMIdentModuleDateOfMfg        DisplayString,
      airFMIdentModuleSerialNumber     DisplayString,
      airFMIdentModuleFirmwareRev      DisplayString,
      airFMIdentModuleHardwareRev      DisplayString
   }
   
airFMIdentModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module information."
   ::= { airFMIdentEntry 1 }

airFMIdentModuleModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       model number. "
   ::= { airFMIdentEntry 2 }
   
airFMIdentModuleDateOfMfg OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       manufacture date. "
   ::= { airFMIdentEntry 3 }
   
airFMIdentModuleSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       unit serial number. "
   ::= { airFMIdentEntry 4 }
   
airFMIdentModuleFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       firmware revision. "
   ::= { airFMIdentEntry 5 }
   
airFMIdentModuleHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       hardware revision. "
   ::= { airFMIdentEntry 6 }

airFMIdentLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       location of the device. "
   ::= { airFMIdent 4 }
   
airFMIdentContact OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the 
       person to contact regarding the device. "
   ::= { airFMIdent 5 }
   
   
--  airFM AIR CONDITIONER STATUS

airFMStatusSystemOn OBJECT-TYPE
   SYNTAX INTEGER   {
      statusOn      (1),
      statusOff     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The operating state of the system.
       This OID has been deprecated in favor of 
       airFMGroupSysStatus."
   ::= { airFMStatus 1 }
   
airFMStatusSystemAverageRetTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system average return air 
       temperature in tenths of degrees Celsius.  
       This OID has been deprecated in favor of 
       airFMSysAvgReturnTempC."
   ::= { airFMStatus 2 }
   
airFMStatusSystemAverageRetTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system average return air 
       temperature in tenths of degrees Fahrenheit.
       This OID has been deprecated in favor of 
       airFMSysAvgReturnTempF."
   ::= { airFMStatus 3 }
   
airFMStatusSystemAverageRetHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system average return air 
       humidity in tenths of percent RH.
       This OID has been deprecated in favor of 
       airFMSysAvgReturnHum."
   ::= { airFMStatus 4 }
   
airFMStatusSystemActionTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system action air 
       temperature in tenths of degrees Celsius. 
       This OID has been deprecated in favor of 
       airFMSysCtrlTempC."
   ::= { airFMStatus 5 }
   
airFMStatusSystemActionTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system action air 
       temperature in tenths of degrees Fahrenheit. 
       This OID has been deprecated in favor of 
       airFMSysCtrlTempF."
   ::= { airFMStatus 6 }
   
airFMStatusSystemActionHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system action air humidity in tenths of percent RH.
       This OID has been deprecated in favor of 
       airFMSysCtrlHum."
   ::= { airFMStatus 7 }
   
airFMStatusSystemRemoteHighTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote high air 
       temperature in tenths of degrees Celsius. 
       This OID has been deprecated in favor of 
       airFMSysMaxRemoteTempC."
   ::= { airFMStatus 8 }
   
airFMStatusSystemRemoteHighTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote high air 
       temperature in tenths of degrees Fahrenheit. 
       This OID has been deprecated in favor of 
       airFMSysMaxRemoteTempF."
   ::= { airFMStatus 9 }
   
airFMStatusSystemRemoteAvgTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote average air 
       temperature in tenths of degrees Celsius. 
       This OID has been deprecated in favor of 
       airFMSysAvgRemoteTempC."
   ::= { airFMStatus 10 }
   
airFMStatusSystemRemoteAvgTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote average air 
       temperature in tenths of degrees Fahrenheit. 
       This OID has been deprecated in favor of 
       airFMSysAvgRemoteTempF."
   ::= { airFMStatus 11 }
   
airFMStatusSystemRemoteAvgHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote average air 
       humidity in tenths of percent RH. 
       This OID has been deprecated in favor of
       airFMSysAvgRemoteHum."
   ::= { airFMStatus 12 }
   
airFMStatusSystemRemoteLowTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote low air 
       temperature in tenths of degrees Celsius. 
       This OID has been deprecated in favor of 
       airFMSysMinRemoteTempC."
   ::= { airFMStatus 13 }
   
airFMStatusSystemRemoteLowTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system remote low air 
       temperature in tenths of degrees Fahrenheit. 
       This OID has been deprecated in favor of 
       airFMSysMinRemoteTempF."
   ::= { airFMStatus 14 }
   
airFMStatusSystemCoolingEnabled OBJECT-TYPE
   SYNTAX INTEGER   {
      enabledYes    (1),
      enabledNo     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the system cooling
       function enable.  
       This OID has been deprecated in favor of 
       airFMSysCoolState."
   ::= { airFMStatus 15 }
   
airFMStatusSystemReheatingEnabled OBJECT-TYPE
   SYNTAX INTEGER   {
      enabledYes    (1),
      enabledNo     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the system reheating
       function enable.  
       This OID has been deprecated in favor of 
       airFMSysReheatState."
   ::= { airFMStatus 16 }
   
airFMStatusSystemHumidifyEnabled OBJECT-TYPE
   SYNTAX INTEGER   {
      enabledYes    (1),
      enabledNo     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the system humidify
       function enable.  
       This OID has been deprecated in favor of 
       airFMSysHumState."
   ::= { airFMStatus 17 }
   
airFMStatusSystemDehumidifyEnabled OBJECT-TYPE
   SYNTAX INTEGER   {
      enabledYes    (1),
      enabledNo     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of the system dehumidify
       function enable.  
       This OID has been deprecated in favor of 
       airFMSysDehumState."
   ::= { airFMStatus 18 }
   
airFMStatusModuleTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMStatusModuleTable."  
   ::= { airFMStatus 19 }   

airFMStatusModuleTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMStatusModuleEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each module
       in the system."  
   ::= { airFMStatus 20 }

airFMStatusModuleEntry OBJECT-TYPE
   SYNTAX AirFMStatusModuleEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The module to get status from."
   INDEX  { airFMStatusModuleIndex }
   ::= { airFMStatusModuleTable 1 }

AirFMStatusModuleEntry ::=
   SEQUENCE {
      airFMStatusModuleIndex               INTEGER,
      airFMStatusModuleOutputCapacity      INTEGER,
      airFMStatusModuleSupplyTempC         INTEGER,
      airFMStatusModuleSupplyTempF         INTEGER,
      airFMStatusModuleSupplyHum           INTEGER,
      airFMStatusModuleReturnTempC         INTEGER, 
      airFMStatusModuleReturnTempF         INTEGER, 
      airFMStatusModuleReturnHum           INTEGER
   }
   
airFMStatusModuleIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the module information."
   ::= { airFMStatusModuleEntry 1 }

airFMStatusModuleOutputCapacity OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module output capacity in kilowatts.
       This OID has been deprecated in favor of 
       airFMModOutputCapacity."
   ::= { airFMStatusModuleEntry 2 }
   
airFMStatusModuleSupplyTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module supply air temperature in 
       tenths of degrees Celsius.
       This OID has been deprecated in favor of 
       airFMModSupplyTempC."
   ::= { airFMStatusModuleEntry 3 }
   
airFMStatusModuleSupplyTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module supply air temperature in 
       tenths of degrees Fahrenheit.
       This OID has been deprecated in favor of 
       airFMModSupplyTempF."
   ::= { airFMStatusModuleEntry 4 }
   
airFMStatusModuleSupplyHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module supply air humidity in tenths of percent RH.
       This OID has been deprecated in favor of 
       airFMModSupplyHum."
   ::= { airFMStatusModuleEntry 5 }
   
airFMStatusModuleReturnTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module return air temperature in 
       tenths of degrees Celsius.
       This OID has been deprecated in favor of 
       airFMModReturnTempC."
   ::= { airFMStatusModuleEntry 6 }
   
airFMStatusModuleReturnTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module return air temperature in 
       tenths of degrees Fahrenheit.
       This OID has been deprecated in favor of 
       airFMModReturnTempF."
   ::= { airFMStatusModuleEntry 7 }
   
airFMStatusModuleReturnHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The module return air humidity in tenths of percent RH.
       This OID has been deprecated in favor of 
       airFMModReturnHum."
   ::= { airFMStatusModuleEntry 8 }
   
-- airFM AIR CONDITIONER GROUP DATA

airFMGroupSysStatus OBJECT-TYPE
   SYNTAX INTEGER {
        statusOnLine    (1),
        statusIdle      (2),
        statusLoadShare (3),
        statusOffLine   (4),
        statusFailed    (5),
        statusDisabled  (6),
        statusUndefined (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The status of this system within the group."
   ::= { airFMGroup 1 }
   
airFMGroupSysRuntime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of hours the system has been running."
   ::= { airFMGroup 2 }

airFMGroupSysRole OBJECT-TYPE
   SYNTAX INTEGER {
        rolePrimary     (1),
        roleBackup      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The role of this system within the group."
   ::= { airFMGroup 3 }

-- airFM Group System Roles
airFMGroupSysRolesTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMGroupSysRolesTable. "   
   ::= { airFMGroupSysRoles 1 }   

airFMGroupSysRolesTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMGroupSysRolesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each system
       in the group. " 
   ::= { airFMGroupSysRoles 2 }

airFMGroupSysRolesEntry OBJECT-TYPE
   SYNTAX AirFMGroupSysRolesEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The system to get status from."
   INDEX  { airFMGroupSysIndex }
   ::= { airFMGroupSysRolesTable 1 }

AirFMGroupSysRolesEntry ::=
   SEQUENCE {
      airFMGroupSysIndex                INTEGER,
      airFMGroupSysRoleStatus           INTEGER,
      airFMGroupSysPresentRole          INTEGER,
      airFMGroupSysManualRoleSetting    INTEGER,
      airFMGroupSysRunHours             INTEGER,
      airFMGroupSysComm                 INTEGER,
      airFMGroupSysIPAddress            IpAddress 
   }
   
airFMGroupSysIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the system information."
   ::= { airFMGroupSysRolesEntry 1 }

airFMGroupSysRoleStatus OBJECT-TYPE
   SYNTAX INTEGER {
        reserved1       (1),
        reserved2       (2),
        onLine          (3),
        idle            (4),
        loadShare       (5),
        failed          (6),
        offLine         (7)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present mode of the System."
   ::= { airFMGroupSysRolesEntry 2 }

airFMGroupSysPresentRole OBJECT-TYPE
   SYNTAX INTEGER {
        primary     (1),
        backup      (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present role of the System in a Group."
   ::= { airFMGroupSysRolesEntry 3 }

airFMGroupSysManualRoleSetting OBJECT-TYPE
   SYNTAX INTEGER {
        primary     (1),
        backup      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The manual role setting of the System in a Group.
       Only applies if Role Assignment Method is set
       to static (Manually Assigned Roles)."
   ::= { airFMGroupSysRolesEntry 4 }

airFMGroupSysRunHours OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of hours the System has been 
       contributing to environmental control."
   ::= { airFMGroupSysRolesEntry 5 }

airFMGroupSysComm OBJECT-TYPE
   SYNTAX INTEGER {
        commLost            (1),
        commEstablished     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether a system is communicating with the 
       other Systems in the Group."
   ::= { airFMGroupSysRolesEntry 6 }

airFMGroupSysIPAddress OBJECT-TYPE
   SYNTAX IpAddress
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The IP Address of the System."
   ::= { airFMGroupSysRolesEntry 7 }

airFMGroupSysRoleAssignment OBJECT-TYPE
   SYNTAX INTEGER {
        staticManual        (1),
        dynamicAutomatic    (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The method used to assign roles (i.e. Primary, Backup) 
       to the Systems in a Group. 

       staticManual: Manually assign Primary or Backup to 
       regulate run hours across the Group.
       dynamicAutomatic: User indicates the number of Systems 
       that will be assigned a primary role in this Group." 
   ::= { airFMGroupSysRoles 3 }

airFMGroupAutoRoleNumPrimary OBJECT-TYPE
   SYNTAX INTEGER {
        one     (1),
        two     (2),
        three   (3),
        four    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of Systems assigned the 'primary' role in 
       this Group.  Only applies if Role Assignment Method 
       is set to dynamic (Automatic Run Hour Balancing)." 
   ::= { airFMGroupSysRoles 4 }

-- airFM Group Config
airFMGroupCfgName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the group name."
   ::= { airFMGroupCfg 1 }

airFMGroupCfgNumSystems OBJECT-TYPE
   SYNTAX INTEGER {
        one     (1),
        two     (2),
        three   (3),
        four    (4)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The number of Systems in this Group."
   ::= { airFMGroupCfg 2 }

airFMGroupCfgIdleBlower OBJECT-TYPE
   SYNTAX INTEGER {
        off             (1),
        minimumSpeed    (2),
        normalSpeed     (3)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Blower behavior for backup Systems and Systems that 
       have entered a failure mode."
   ::= { airFMGroupCfg 3 }

airFMGroupCfgShutdownSmoke OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "If enabled, all Systems in the Group will shut down 
       if smoke is detected."
   ::= { airFMGroupCfg 4 }

airFMGroupCfgShutdownFire OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "If enabled, all Systems in the Group will shut down 
       if fire is detected."
   ::= { airFMGroupCfg 5 }

airFMGroupCfgFailoverCommLoss OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Failover on Comm Loss enables an available backup 
       System to run in place of a System that has lost 
       communication with the Group."
   ::= { airFMGroupCfg 6 }

airFMGroupCfgDmdFightStatus OBJECT-TYPE
   SYNTAX INTEGER {
        off    (1),
        on     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Demand Fighting and Setpoint Sharing are 
       automatically enabled when a System is responding to 
       a Load Sharing Request."
   ::= { airFMGroupCfg 7 }

airFMGroupCfgDmdFightSetting OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Demand Fighting prevents a System from engaging 
       reheat in a Group where any System is cooling."
   ::= { airFMGroupCfg 8 }

airFMGroupCfgSetpointShareStatus OBJECT-TYPE
   SYNTAX INTEGER {
        off    (1),
        on     (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Demand Fighting and Setpoint Sharing are 
       automatically enabled when a System is responding to 
       Load Sharing Request."
   ::= { airFMGroupCfg 9 }

airFMGroupCfgSetpointShareSetting OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "All Systems in the Group use the same setpoints."
   ::= { airFMGroupCfg 10 }

airFMGroupCfgResetFieldServiceDefaults OBJECT-TYPE
   SYNTAX INTEGER {
       noOperation (1),
       reset       (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset all Group 
       parameters, which can only be edited by a field 
       service engineer, to their factory default values.

       Getting this OID will do nothing and return the 
       noOperation(1) value."
   ::= { airFMGroupCfg 11 }

-- airFM Group Load Sharing
airFMGroupLoadShareCoolRequests OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Systems that are cooling may request assistance from 
       other Systems in the Group."
   ::= { airFMGroupLoadShare 1 }

airFMGroupLoadShareCoolThreshC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Temperature threshold at which a System will generate 
       a load sharing request for cooling.  Measured in 
       tenths of degrees Celsius."
   ::= { airFMGroupLoadShare 2 }

airFMGroupLoadShareCoolThreshF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Temperature threshold at which a System will generate 
       a load sharing request for cooling.  Measured in 
       tenths of degrees Fahrenheit."
   ::= { airFMGroupLoadShare 3 }

airFMGroupLoadShareReheatRequests OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Systems that are reheating may request assistance 
       from other Systems in the Group."
   ::= { airFMGroupLoadShare 4 }

airFMGroupLoadShareReheatThreshC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Temperature threshold at which a System will generate 
       a load sharing request for reheating.  Measured in 
       tenths of degrees Celsius."
   ::= { airFMGroupLoadShare 5 }

airFMGroupLoadShareReheatThreshF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Temperature threshold at which a System will generate 
       a load sharing request for reheating.  Measured in 
       tenths of degrees Fahrenheit."
   ::= { airFMGroupLoadShare 6 }

airFMGroupLoadShareHumRequests OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Systems that are humidifying may request humidification 
       assistance from other Systems in the Group."
   ::= { airFMGroupLoadShare 7 }

airFMGroupLoadShareHumThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Humidity threshold at which a System will generate a 
       load sharing request for humidification.  Measured in
       tenths of percent relative humidity."
   ::= { airFMGroupLoadShare 8 }

airFMGroupLoadShareDehumRequests OBJECT-TYPE
   SYNTAX INTEGER {
        disable (1),
        enable  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Systems that are dehumidifying may request assistance 
       from other Systems in the Group."
   ::= { airFMGroupLoadShare 9 }

airFMGroupLoadShareDehumThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Humidity threshold at which a System will generate a 
       load sharing request for dehumidification.  Measured in
       tenths of percent relative humidity."
   ::= { airFMGroupLoadShare 10 }

-- airFM Group System Failover Events
airFMGroupFailoverSysAnyMinorAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if any minor system alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 1 }

airFMGroupFailoverSysAnyMajorAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if any major system alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 2 }

airFMGroupFailoverSysHighEnvTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the high environmental temperature 
       alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 3 }

airFMGroupFailoverSysLowEnvTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the low environmental temperature
       alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 4 }

airFMGroupFailoverSysHighEnvHum OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the high environmental humidity
       alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 5 }

airFMGroupFailoverSysLowEnvHum OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the low environmental humidity
       alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 6 }

airFMGroupFailoverSysFireAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the fire alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 7 }

airFMGroupFailoverSysSmokeAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the smoke alarm is active. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 8 }

airFMGroupFailoverSysCommLost OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the system has lost comm. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 9 }

airFMGroupFailoverSysSupplySensorFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the supply sensor has failed. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 10 }

airFMGroupFailoverSysReturnSensorFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the return sensor has failed. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 11 }

airFMGroupFailoverSysPrimarySensorFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the primary sensor has failed. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 12 }

airFMGroupFailoverSysSecondarySensorFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the secondary sensor has failed. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 13 }

airFMGroupFailoverSysNoSensorsAvailable OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if no sensors are available. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverSys 14 }

-- airFM Group Module Failover Events
airFMGroupFailoverModMaintRequired OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if maintenance is required on a 
       module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 1 }

airFMGroupFailoverModCoolFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if cooling has failed on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 2 }


airFMGroupFailoverModHumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the humidifier has failed on a
       module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 3 }

airFMGroupFailoverModBlwrCntrl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if blower controller 1 has failed on
       a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 4 }

airFMGroupFailoverModBlwrCntrl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if blower controller 2 has failed on
       a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 5 }

airFMGroupFailoverModHighFilterDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if a high filter differential 
       pressure is present on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 6 }

airFMGroupFailoverModHighSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if a high supply temperature is 
       active on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 7 }

airFMGroupFailoverModLowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if a low supply temperature is active
       on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 8 }

airFMGroupFailoverModLossOrLowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if there is a loss of air flow or low
       air flow on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 9 }

airFMGroupFailoverModHumReplaceCylinder OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if a humidifier needs its cylinder
       replaced on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 10 }

airFMGroupFailoverModAirBlockInterlockOpen OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the air block interlock is open
       on a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 11 }

airFMGroupFailoverModWaterDetected OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if water is detected by a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 12 }

airFMGroupFailoverModCondensatePumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disable         (2),
        enable          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enabling this OID will cause the system to enter 
       a failure state if the condensate pump has failed in 
       a module. 
       Once in the failure state, environmental control 
       ceases for the system, and the blowers enter the 
       Idle Blower Operation mode.  
       A value of notApplicable indicates that this alarm 
       does not apply to this device due to its configuration."
   ::= { airFMGroupFailoverMod 13 }

-- airFM System Status

airFMSysNumber OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        one             (2),
        two             (3),
        three           (4),
        four            (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of the system within the group.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 1 }

airFMSysPresentStatus OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        reserved1       (2),
        reserved2       (3),
        onLine          (4),
        idle            (5),
        loadShare       (6),
        failed          (7),
        offLine         (8)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present mode of the System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 2 }

airFMSysPresentRole OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        primary         (2),
        backup          (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The present role of the System in the Group.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 3 }

airFMSysRunHours OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of hours the System has been 
       contributing to environmental control.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 4 }

airFMSysCoilFluidTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the coolant at the fluid coil 
       inlet.  Measured in degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 5 }

airFMSysCoilFluidTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature of the coolant at the fluid coil 
       inlet.  Measured in degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 6 }

airFMSysHotWaterTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hot water temperature.  Measured in degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 7 }

airFMSysHotWaterTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hot water temperature.  Measured in degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 8 }

airFMSysAvgReturnTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average return temperature calculated from all 
       present modules. Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 9 }

airFMSysAvgReturnTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average return temperature calculated from all 
       present modules. Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 10 }

airFMSysAvgReturnHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average return humidity calculated from all 
       present modules. Measured in tenths of percent RH.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 11 }

airFMSysAvgRemoteTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average temperature calculated from all 
       operational remote sensors.  Measured in tenths of
       degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 12 }

airFMSysAvgRemoteTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average temperature calculated from all 
       operational remote sensors. Measured in tenths of
       degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 13 }

airFMSysAvgRemoteHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average return humidity calculated from all 
       present modules. Measured in tenths of percent RH.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 14 }

airFMSysMaxRemoteTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature reading from all operational 
       remote sensors. Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 15 }

airFMSysMaxRemoteTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The maximum temperature reading from all operational 
       remote sensors. Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 16 }

airFMSysMinRemoteTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature reading from all operational 
       remote sensors. Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 17 }

airFMSysMinRemoteTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The minimum temperature reading from all operational 
       remote sensors. Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 18 }

airFMSysTempCtrlMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        avgReturn       (2),
        avgRemote       (3),
        maxRemote       (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The method of environment temperature control 
       selected to regulate the temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 19 }

airFMSysActualTempCtrlMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        avgReturn       (2),
        avgRemote       (3),
        maxRemote       (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual method of environment temperature control 
       being used to regulate the temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 20 }

airFMSysHumCtrlMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        avgReturnRH     (2),
        avgReturnDewPt  (3),
        avgRemoteRH     (4),
        avgRemoteDewPt  (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The method of environment humidity control selected 
       to regulate the humidity.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 21 }

airFMSysActualHumCtrlMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        avgReturnRH     (2),
        avgReturnDewPt  (3),
        avgRemoteRH     (4),
        avgRemoteDewPt  (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The actual method of environment humidity control 
       being used to regulate the humidity.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysStatus 22 }

airFMSysCtrlTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system environmental control air temperature from
       the sensor denoted by airFMSysActualTempCtrl.  
       Measured in tenths of degrees Celsius. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
    ::= { airFMSysStatus 23 }
   
airFMSysCtrlTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system environmental control air temperature from
       the sensor denoted by airFMSysActualTempCtrl.  
       Measured in tenths of degrees Fahrenheit. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
    ::= { airFMSysStatus 24 }
   
airFMSysCtrlHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The system environmental control air humidity from
       the sensor denoted by airFMSysActualHumCtrl.  
       Measured in percent relative humidity. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
    ::= { airFMSysStatus 25 }

-- airFM System Demands and Actuals

airFMSysDXCoolingDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The direct expansion cooling output demanded by the 
       System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 1 }

airFMSysDXDehumDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The direct expansion dehumidification output demanded 
       by the System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 2 }

airFMSysDXActualCoolDehum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The direct expansion cooling or dehumidification 
       output measured by the System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 3 }

airFMSysCoilFluidCoolDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid coil cooling output demanded by the System.
       Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 4 }

airFMSysCoilFluidDehumDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid coil dehumidification output demanded by 
       the System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 5 }

airFMSysCoilFluidActualCoolDehum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The fluid coil cooling or dehumidification output 
       measured by the System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 6 }

airFMSysElectricReheatDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The electric reheating output demanded by the System.
       Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 7 }

airFMSysActualElectricReheat OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The electric reheating output of the System.  
       Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 8 }

airFMSysSteamHotGasReheatDmd OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        off             (2),
        on              (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The steam, hot water, or hot gas reheating output 
       demanded by the System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMSysDemands 9 }

airFMSysActualSteamHotGasReheat OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        off             (2),
        on              (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The steam, hot water, or hot gas reheating output of 
       the System.
       A value of notApplicable indicates that this OID 
       does not apply to this device due to its configuration."
   ::= { airFMSysDemands 10 }

airFMSysSteamElectrodeHumDmd OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The steam electrode humidification output demanded by 
       the System.  Measured in percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 11 }

airFMSysActualSteamElectrodeHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The average steam electrode humidification output 
       measured for the Modules in the System.  Measured in 
       percent.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 12 }

airFMSysSteamHumDmd OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        off             (2),
        on              (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The steam humidification output demanded by the System.  
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 13 }

airFMSysActualSteamHum OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        off             (2),
        on              (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The steam humidification output for the System.  
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDemands 14 }

-- airFM System Physical Setup

airFMSysNumModules OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        one             (2),
        two             (3),
        three           (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Modules in this System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 1 }

airFMSysNumPCIOMs OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        one             (2),
        two             (3),
        three           (4),
        four            (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of Programmable Customer Input/Output 
       Modules (PCIOMs) installed in the Main Module of this 
       System. Each PCIOM adds four input contacts and four 
       output relays to the System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 2 }

airFMSysMainsVlt OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The mains voltage for the Modules in this System.
       A value of N/A indicates that this OID does not apply 
       to this device due to its configuration."
   ::= { airFMSysSetup 3 }

airFMSysUPSVlt OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The UPS voltage for the Modules in this System.
       A value of N/A indicates that this OID does not apply 
       to this device due to its configuration."
   ::= { airFMSysSetup 4 }

airFMSysCoilCfg OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        dx              (2),
        econ            (3),
        multicool       (4),
        chilledWater    (5)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of cooling coils installed in the Modules in 
       this System: DX coil, DX and MultiCool (chilled water) 
       coils, DX and Economizer coils, or only a Chilled 
       Liquid coil.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 5 }

airFMSysRefrigType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        r22             (2),
        r407C           (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of refrigerant used by each compressor in 
       the system.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 6 }

airFMSysHeatRejection OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        airCooled       (2),
        waterCooled     (3),
        glycolCooled    (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The method the Modules in this System use to transfer 
       heat away from the refrigerant.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 7 }

airFMSysDischAirPtrn OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        upFlow          (2),
        downFlow        (3),
        horizFlow       (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The discharge air pattern for the Modules in this 
       System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 8 }

airFMSysAirFltr OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        standard        (2),
        highEfficiency  (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of air filters (standard or high efficiency) 
       installed in the Modules of this System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 9 }

airFMSysFlowSwitch OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable       (1),
        none                (2),
        dxEcon              (3),
        multiCoolChillWater (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The location of the optional flow switch. 
       None: No flow switch is installed in this System.
       DX: Coolant input to the heat exchanger (condenser). 
       MultiCool: Chilled water input to the MultiCool coil. 

       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 10 }

airFMSysCoilFluidVlvAct OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        none            (2),
        springAnalog    (3),
        floatingControl (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of valve actuator installed on the coil 
       fluid valve. The coil fluid valve controls the flow 
       of coolant into a fluid cooling coil, such as a 
       MultiCool or Economizer coil.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 11 }

airFMSysCoilFluidVlvType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        twoWay          (2),
        threeWay        (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of coil fluid valve installed for the 
       Modules in this System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 12 }

airFMSysCndsrFluidVlvAct OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        none            (2),
        floatingControl (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of valve actuator installed on the Condenser 
       fluid valve. The Condenser fluid valve controls the 
       flow of coolant into the heat exchanger (condenser) 
       to regulate head pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 13 }

airFMSysCndsrFluidVlvType OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        twoWay          (2),
        threeWay        (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of Condenser fluid valve installed for the 
       Modules in this System.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 14 }

airFMSysHotWaterVlvAct OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        none            (2),
        springAnalog    (3),
        floatingControl (4)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of valve actuator installed on the hot water 
       valve.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysSetup 15 }

airFMSysNumRemoteSensors OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of remote sensors detected by the system."
   ::= { airFMSysSetup 16 }

-- airFM System Configuration

airFMSysPrimaryControlSensor OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        return          (2),
        remote          (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Selects whether return or remote sensors will control 
       the system.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 1 }

airFMSysRemoteSensorData OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        average         (2),
        maximum         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Selects whether average temperature or max temperature
       will be used when remote sensors are selected for 
       control of the system.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 2 }

airFMSysFastStartup OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Minimizes the time for the cooling process to begin 
       after other delay constraints have been met.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 3 }

airFMSysStartupDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay that begins when power is applied and 
       ends when the System starts. This allows you to 
       create a staged restart among your Systems after a 
       power loss.  Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 4 }

airFMSysModeDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay between starting the blowers and 
       engaging the modes. It allows the sensors to read 
       room conditions accurately and allows the controller 
       to check for major alarms before engaging a mode.
       Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 5 }

airFMSysCommLossShutdownDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay between an Expansion Module losing 
       communication with the Main Module and the Expansion 
       Module shutting down. A value of -1 will keep 
       the Expansion Module running after a communication 
       loss.  Measured in hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 6 }

airFMSysResetSysFailure OBJECT-TYPE
    SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
    }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will allows the system 
       to return from any failure condition, if the 
       failure(s) have cleared.
       Getting this OID will do nothing and return the noOperation(1) value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 7 }

airFMSysResetUserDflts OBJECT-TYPE
    SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
    }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset all system 
       parameters that can be edited by the user to their 
       factory default values.
       Getting this OID will do nothing and return the noOperation(1) value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 8 }

airFMSysResetFldSrvcDflts OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset all system 
       parameters that can only be edited by the field 
       service engineer to their factory default values.
       Getting this OID will do nothing and return the noOperation(1) value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 9 }

airFMSysResetRunHours OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        noOperation     (2),
        reset           (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Setting this OID to reset(2) will reset the system Run Hours.
       Getting this OID will do nothing and return the noOperation(1) value.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysConfig 10 }

-- airFM System Cooling

airFMSysCompMinOnTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the minimum time the compressor continues to 
       operate after it is started. The delay protects the 
       compressor from damage. Caution: Reducing this delay 
       shortens compressor life.  Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 1 }

airFMSysCompMinOffTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the minimum time the compressor will remain off 
       after it ceases operation. The delay protects the 
       compressor from damage. Caution: Reducing this delay 
       shortens compressor life.  Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 2 }

airFMSysCompRotPeriod OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set how often to perform compressor runtime 
       balancing.  Measured in hours.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 3 }

airFMSysEconIsolVlvOpenDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay between opening the Economizer Isolator 
       output relay and engaging the compressors.  Measured
       in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 4 }

airFMSysEconIsolVlvCloseDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay between disengaging the compressor and 
       closing the Economizer Isolator output relay.
       Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 5 }

airFMSysCndsrFluidVlvCloseDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the time the condenser valve remains open after 
       the compressors disengage.  Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 6 }

airFMSysInterstageDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The DX interstage delay allows the first compressor's 
       cooling to take effect before engaging the second 
       compressor. This prevents the second compressor from 
       cycling on and off excessively.  Measured in seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 7 }

airFMSysCoolState OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the mode to enabled or disabled. Disabled modes 
       will not operate, and you cannot make changes to 
       their settings while they are disabled.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 8 }

airFMSysCoolEssFunction OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        yes             (2),
        no              (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the priority of the mode for alarms and events 
       with the nonessential stop behavior. Nonessential 
       modes are disabled during nonessential stop alarms 
       and events.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 9 }

airFMSysCoolSetpointC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 C above the 
       reheat setpoint if a heater is installed.  Measured
       in tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 10 }

airFMSysCoolSetpointF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 C above the 
       reheat setpoint if a heater is installed.  Measured
       in tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 11 }

airFMSysCoolDeadbandC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The temperature range that controls output when the 
       selected control sensor temperature is above the 
       setpoint. At the top of this range, the cool mode 
       outputs at 100%. The deadband does not apply to PID-
       controlled modes.  Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 12 }

airFMSysCoolDeadbandF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The temperature range that controls output when the 
       selected control sensor temperature is above the 
       setpoint. At the top of this range, the cool mode 
       outputs at 100%. The deadband does not apply to PID-
       controlled modes.  Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 13 }

airFMSysCoolEconIsolFunction OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the Economizer Automatic Coolant Isolation valve 
       to enabled or disabled. This valve anticipates a 
       cooling demand and opens the coil fluid valve.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 14 }

airFMSysSuctPresCompensation OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the Suction Pressure Compensation to enabled or 
       disabled. This function attempts to keep the suction 
       pressure from exceeding 95 psi.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 15 }

airFMSysCoilFluidActivThreshC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum coolant temperature required to use the 
       optional MultiCool or Economizer coil.  Measured in
       tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 16 }

airFMSysCoilFluidActivThreshF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The minimum coolant temperature required to use the 
       optional MultiCool or Economizer coil.  Measured in
       tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 17 }

airFMSysCoilFluidActivDeadbandC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The controller will disengage the MultiCool or 
       Economizer coil when the coolant temperature reaches 
       the coil fluid temperature activation threshold plus 
       the deadband.  Measured in tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 18 }

airFMSysCoilFluidActivDeadbandF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The controller will disengage the MultiCool or 
       Economizer coil when the coolant temperature reaches 
       the coil fluid temperature activation threshold plus 
       the deadband.  Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 19 }

airFMSysCoolPIDMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        p               (2),
        pi              (3),
        pid             (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the multipliers that the PID algorithm will use 
       to calculate the cool output. Proportional, 
       Proportional + Integral, or Proportional + Integral 
       + Derivative.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 20 }

airFMSysCoolPIDGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the proportional multiplier to correct for 
       differences between the selected control sensor 
       actual temperature and the setpoint.  Measured in
       %/C.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 21 }

airFMSysCoolPIDResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the integral multiplier to correct for the 
       proportional offset.  Measured in %/(C * min).
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 22 }

airFMSysCoolPIDDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the derivative multiplier to counteract overshoot 
       and droop during changes in the room load.  Measured
       in %/(C / min).
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysCooling 23 }

-- airFM System Humidify Function

airFMSysHumState OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the mode to enabled or disabled. Disabled modes 
       will not operate, and you cannot make changes to their 
       settings while they are disabled.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 1 }

airFMSysHumEssFunction OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        yes             (2),
        no              (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the priority of the mode for alarms and events 
       with the nonessential stop behavior. Nonessential 
       modes are disabled during nonessential stop alarms 
       and events.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 2 }

airFMSysHumSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 % RH below 
       the dehumidification setpoint.  Measured in tenths of
       percent relative humidity. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 3 }

airFMSysHumDeadband OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidity range that controls output when the 
       selected control sensor humidity is below the 
       setpoint. At the top of this range, the 
       humidification mode outputs at 100%. The deadband 
       does not apply to PID-controlled modes.  Measured in 
       tenths of percent relative humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 4 }

airFMSysHumCtrlSetting OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        relativeHum     (2),
        dewPoint        (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the method to control the humidity in the room. 
       The two methods are Relative Humidity (RH) or Dew 
       Point of the selected control sensor air. The dew 
       point method helps correct for hot spots near the 
       selected control sensors.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 5 }

airFMSysActualHumCtrl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        relativeHum     (2),
        dewPoint        (3)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The humidity control method the system is using.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 6 }

airFMSysHumSensBand OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The percentage of relative humidity below the 
       setpoint at which the humidifier will output at 100% 
       of capacity.  Measured in percent relative humidity. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysHumidify 7 }

-- airFM System Dehumidify Function

airFMSysDehumState OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the mode to enabled or disabled. Disabled modes 
       will not operate, and you cannot make changes to their 
       settings while they are disabled.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 1 }

airFMSysDehumEssFunction OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        yes             (2),
        no              (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the priority of the mode for alarms and events 
       with the nonessential stop behavior. Nonessential 
       modes are disabled during nonessential stop alarms 
       and events.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 2 }

airFMSysDehumSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 % RH above 
       the humidification setpoint if a humidifier is 
       installed.  Measured in tenths of percent relative 
       humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 3 }

airFMSysDehumDeadband OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The humidity range above the setpoint at which the 
       dehumidification mode will output at 100%. The 
       deadband does not apply to PID controlled modes.  
       Measured in tenths of percent relative humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 4 }

airFMSysDehumCapacity OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        half            (2),
        full            (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the dehumidification mode to use either half of 
       the cooling coil or the full coil when dehumidifying 
       the room.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 5 }

airFMSysDehumPIDMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        p               (2),
        pi              (3),
        pid             (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the multipliers that the PID algorithm will use 
       to calculate the output. Proportional, 
       Proportional + Integral, or Proportional + Integral 
       + Derivative.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 6 }

airFMSysDehumPIDGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the proportional multiplier to correct for 
       differences between the selected control sensor 
       actual humidity and the setpoint.  Measured in %/%RH.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 7 }

airFMSysDehumPIDResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the integral multiplier to correct for the 
       proportional offset.  Measured in %/(%RH * min).
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 8 }

airFMSysDehumPIDDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the derivative multiplier to counteract overshoot 
       and droop during changes in the room humidity.  
       Measure in %/(%RH / min). 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysDehumidify 9 }

-- airFM System Reheat Function

airFMSysReheatState OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the mode to enabled or disabled. Disabled modes 
       will not operate, and you cannot make changes to their 
       settings while they are disabled.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 1 }

airFMSysReheatEssFunction OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        yes             (2),
        no              (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the priority of the mode for alarms and events 
       with the nonessential stop behavior. Nonessential 
       modes are disabled during nonessential stop alarms 
       and events.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 2 }

airFMSysReheatSetpointC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 C below the 
       cooling setpoint.  Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 3 }

airFMSysReheatSetpointF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The target value for the selected control sensor air 
       for this mode. It must be at least 1.0 C below the 
       cooling setpoint.  Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 4 }

airFMSysReheatDeadbandC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The temperature range that controls output when the 
       selected control sensor temperature is below the 
       setpoint. At the bottom of this range, the reheat 
       mode outputs at 100%. The deadband does not apply to 
       PID-controlled modes.  Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 5 }

airFMSysReheatDeadbandF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The temperature range that controls output when the 
       selected control sensor temperature is below the 
       setpoint. At the bottom of this range, the reheat 
       mode outputs at 100%. The deadband does not apply to 
       PID-controlled modes.  Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 6 }

airFMSysReheatPIDMethod OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        p               (2),
        pi              (3),
        pid             (4)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the multipliers that the PID algorithm will use 
       to calculate the output. Proportional, 
       Proportional + Integral, or Proportional + Integral 
       + Derivative.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 7 }

airFMSysReheatPIDGainP OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the proportional multiplier to correct for 
       differences between the selected control sensor 
       actual temperature and the setpoint.  Measured in 
       %/C.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 8 }

airFMSysReheatPIDResetRateI OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the integral multiplier to correct for the 
       proportional offset.  Measured in %/(C * min). 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 9 }

airFMSysReheatPIDDerivativeD OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the derivative multiplier to counteract overshoot 
       and droop during changes in the room load.  Measured
       in %/(C / min).
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysReheat 10 }

-- airFM System Thresholds

airFMSysHighSplyTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for air blown into the 
       room (supply). If the supply temperature exceeds the 
       threshold, an alarm will occur.  Measured in tenths 
       of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 1 }

airFMSysHighSplyTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for air blown into the 
       room (supply). If the supply temperature exceeds the 
       threshold, an alarm will occur.  Measured in tenths 
       of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 2 }

airFMSysLowSplyTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for air blown into the 
       room (supply). If the supply temperature drops below 
       the threshold, an alarm will occur.  Measured in 
       tenths of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 3 }

airFMSysLowSplyTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for air blown into the 
       room (supply). If the supply temperature drops below 
       the threshold, an alarm will occur. Measured in 
       tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 4 }

airFMSysHighCoilFluidTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for coolant at the 
       inlet to the fluid coil. If the fluid coil coolant 
       temperature exceeds the threshold, an alarm will 
       occur.  Measured in tenths of degrees Celsius. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 5 }

airFMSysHighCoilFluidTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for coolant at the 
       inlet to the fluid coil. If the fluid coil coolant 
       temperature exceeds the threshold, an alarm will 
       occur.  Measured in tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 6 }

airFMSysLowCoilFluidTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for coolant at the 
       inlet to the fluid coil. If the fluid coil coolant 
       temperature drops below the threshold, an alarm will 
       occur.  Measured in tenths of degrees Celsius. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 7 }

airFMSysLowCoilFluidTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for coolant at the 
       inlet to the fluid coil. If the fluid coil coolant 
       temperature drops below the threshold, an alarm will 
       occur.  Measured in tenths of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 8 }

airFMSysHighCtrlTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for air monitored by 
       the System. If the temperature exceeds the threshold, 
       an alarm will occur.  Measured in tenths of degrees 
       Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 9 }

airFMSysHighCtrlTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high temperature threshold for air monitored by 
       the System. If the temperature exceeds the threshold, 
       an alarm will occur.  Measured in tenths of degrees 
       Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 10 }

airFMSysLowCtrlTempC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for air monitored by 
       the System. If the temperature drops below the 
       threshold, an alarm will occur.  Measured in tenths 
       of degrees Celsius.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 11 }

airFMSysLowCtrlTempF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low temperature threshold for air monitored by 
       the System. If the temperature drops below the 
       threshold, an alarm will occur.  Measured in tenths 
       of degrees Fahrenheit.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 12 }

airFMSysHighCtrlHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The high humidity threshold for air monitored by the 
       System. If the humidity exceeds the threshold, an 
       alarm will occur.  Measured in tenths of percent
       relative humidity.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 13 }

airFMSysLowCtrlHum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The low humidity threshold for air monitored by the 
       System. If the humidity drops below the threshold, 
       an alarm will occur.  Measured in tenths of percent
       relative humidity. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 14 }

airFMSysTempAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time the blower must be on before a 
       temperature alarm can be issued.  Measured in 
       seconds.
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 15 }

airFMSysHumAlarmDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The amount of time the blower must be on before a 
       humidity alarm can be issued.  Measured in seconds. 
       A value of -2147483648 indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysThresholds 16 }

-- airFM System Input Contacts

airFMSysInputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysInputTable. "   
   ::= { airFMSysInputs 1 }   

airFMSysInputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysInputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each input 
       contact." 
   ::= { airFMSysInputs 2 }

airFMSysInputEntry OBJECT-TYPE
   SYNTAX AirFMSysInputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact to obtain status from."
   INDEX  { airFMSysInputIndex }
   ::= { airFMSysInputTable 1 }

AirFMSysInputEntry ::=
   SEQUENCE {
      airFMSysInputIndex           INTEGER,
      airFMSysInputName            DisplayString,
      airFMSysInputStatus          INTEGER,
      airFMSysInputNormalState     INTEGER,
      airFMSysInputDelay           INTEGER,
      airFMSysInputAlarmAction     INTEGER 
   }
   
airFMSysInputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number designator of the Input Contact."
   ::= { airFMSysInputEntry 1 }

airFMSysInputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The configurable name for the Input Contact.  Maximum 
       text input is 13 characters."
   ::= { airFMSysInputEntry 2 }

airFMSysInputStatus OBJECT-TYPE
   SYNTAX INTEGER {
        open    (1),
        closed  (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of this contact: Open or Closed. A 
       violation will occur when this relay is not in its 
       normal state."
   ::= { airFMSysInputEntry 3 }

airFMSysInputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
        open    (1),
        closed  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the normal state of this contact (the state when 
       no alarm/event exists)."
   ::= { airFMSysInputEntry 4 }

airFMSysInputDelay OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the delay between this contact exiting its normal 
       state and an alarm being triggered.  Measured in 
       seconds."
   ::= { airFMSysInputEntry 5 }

airFMSysInputAlarmAction OBJECT-TYPE
   SYNTAX INTEGER {
        statusOnly      (1),
        minor           (2),
        major           (3),
        remoteRunStop   (4),
        nonessStop      (5),
        immShutdown     (6)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Sets the behavior for this contact when it exits its 
       normal state."
   ::= { airFMSysInputEntry 6 }

-- airFM System Output Relays

airFMSysOutputTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysOutputTable. "   
   ::= { airFMSysOutputs 1 }   

airFMSysOutputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting information from each output relay. " 
   ::= { airFMSysOutputs 2 }

airFMSysOutputEntry OBJECT-TYPE
   SYNTAX AirFMSysOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The output relay to obtain status from."
   INDEX  { airFMSysOutputIndex }
   ::= { airFMSysOutputTable 1 }

AirFMSysOutputEntry ::=
   SEQUENCE {
      airFMSysOutputIndex           INTEGER,
      airFMSysOutputStatus          INTEGER,
      airFMSysOutputNormalState     INTEGER
   }
   
airFMSysOutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number designator of the output relay."
   ::= { airFMSysOutputEntry 1 }

airFMSysOutputStatus OBJECT-TYPE
   SYNTAX INTEGER {
        open    (1),
        closed  (2)
   }    
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of this relay: Open or Closed. A violation 
       will occur when this relay is not in its normal state."
   ::= { airFMSysOutputEntry 2 }

airFMSysOutputNormalState OBJECT-TYPE
   SYNTAX INTEGER {
        open    (1),
        closed  (2)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Set the normal state of this relay (the state when no 
       alarm/event exists)."
   ::= { airFMSysOutputEntry 3 }

-- airFM System Output Alarm Mapping

airFMSysAlarmMapSysTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysAlarmMapSysTable. "   
   ::= { airFMSysAlarmMapSys 1 }   

airFMSysAlarmMapSysTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapSysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapSys 2 }

airFMSysAlarmMapSysEntry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapSysEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The system alarm map type to reference."
   INDEX  { airFMSysAlarmMapSysOutputIndex }
   ::= { airFMSysAlarmMapSysTable 1 }

AirFMSysAlarmMapSysEntry ::=
   SEQUENCE {
      airFMSysAlarmMapSysOutputIndex    INTEGER,
      airFMSysAlarmMapSysAnyAlarm       INTEGER,
      airFMSysAlarmMapSystemOn          INTEGER,
      airFMSysAlarmMapSystemOffline     INTEGER,
      airFMSysAlarmMapSysHighEnvTemp    INTEGER,
      airFMSysAlarmMapSysLowEnvTemp     INTEGER,
      airFMSysAlarmMapSysHighEnvHum     INTEGER,
      airFMSysAlarmMapSysLowEnvHum      INTEGER,
      airFMSysAlarmMapSysFireDet        INTEGER,
      airFMSysAlarmMapSysSmokeDet       INTEGER,
      airFMSysAlarmMapSysEconIsol       INTEGER,
      airFMSysAlarmMapSysSupplySensFail INTEGER,
      airFMSysAlarmMapSysReturnSensFail INTEGER,
      airFMSysAlarmMapSysRemSensRemoved INTEGER,
      airFMSysAlarmMapSysPrimSensFail   INTEGER,
      airFMSysAlarmMapSysSecSensFail    INTEGER,
      airFMSysAlarmMapSysSecSensActive  INTEGER
   }
   
airFMSysAlarmMapSysOutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapSysEntry 1 }

airFMSysAlarmMapSysAnyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Any Alarm.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 2 }

airFMSysAlarmMapSystemOn OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for System On.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 3 }

airFMSysAlarmMapSystemOffline OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for System Offline.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 4 }

airFMSysAlarmMapSysHighEnvTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for High Environmental 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 5 }

airFMSysAlarmMapSysLowEnvTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Low Environmental 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 6 }

airFMSysAlarmMapSysHighEnvHum OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for High Environmental 
       Humidity.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 7 }

airFMSysAlarmMapSysLowEnvHum OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Low Environmental 
       Humidity.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 8 }

airFMSysAlarmMapSysFireDet OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Fire Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 9 }

airFMSysAlarmMapSysSmokeDet OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Smoke Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 10 }

airFMSysAlarmMapSysEconIsol OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Econ Isolator.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 11 }

airFMSysAlarmMapSysSupplySensFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Supply Sensor Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 12 }

airFMSysAlarmMapSysReturnSensFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Return Sensor Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 13 }

airFMSysAlarmMapSysRemSensRemoved OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Remote Sensor Removed.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 14 }

airFMSysAlarmMapSysPrimSensFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Primary Sensor Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 15 }

airFMSysAlarmMapSysSecSensFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Secondary Sensor Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 16 }

airFMSysAlarmMapSysSecSensActive OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "System alarm map setting for Secondary Sensor Active.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapSysEntry 17 }

-- airFM Main Module Output Alarm Mapping

airFMSysAlarmMapMainModTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysAlarmMapMainModTable. "   
   ::= { airFMSysAlarmMapMainMod 1 }   

airFMSysAlarmMapMainModTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapMainModEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapMainMod 2 }

airFMSysAlarmMapMainModEntry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapMainModEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The main module alarm map type to reference."
   INDEX  { airFMSysAlarmMapMainModOutputIndex }
   ::= { airFMSysAlarmMapMainModTable 1 }

AirFMSysAlarmMapMainModEntry ::=
   SEQUENCE {
      airFMSysAlarmMapMainModOutputIndex    INTEGER,
      airFMSysAlarmMapMainModAnyAlarm       INTEGER,
      airFMSysAlarmMapMainModMaintReq       INTEGER,
      airFMSysAlarmMapMainModCoolFail       INTEGER,
      airFMSysAlarmMapMainModHighSupplyTemp INTEGER,
      airFMSysAlarmMapMainModLowSupplyTemp  INTEGER,
      airFMSysAlarmMapMainModHumFail        INTEGER,
      airFMSysAlarmMapMainModHumReplCyl     INTEGER,
      airFMSysAlarmMapMainModCondPumpFail   INTEGER,
      airFMSysAlarmMapMainModBlwrCntl1Fail  INTEGER,
      airFMSysAlarmMapMainModBlwrCntl2Fail  INTEGER,
      airFMSysAlarmMapMainModHighFltrDP     INTEGER,
      airFMSysAlarmMapMainModLowAirFlow     INTEGER,
      airFMSysAlarmMapMainModAirBlckIntOpen INTEGER,
      airFMSysAlarmMapMainModWaterDetected  INTEGER
   }
   
airFMSysAlarmMapMainModOutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapMainModEntry 1 }

airFMSysAlarmMapMainModAnyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Any Alarm.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 2 }

airFMSysAlarmMapMainModMaintReq OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Module Maintenance
       Required.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 3 }

airFMSysAlarmMapMainModCoolFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Module Cooling 
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 4 }

airFMSysAlarmMapMainModHighSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for High Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 5 }

airFMSysAlarmMapMainModLowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Low Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 6 }

airFMSysAlarmMapMainModHumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Humidifier Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 7 }

airFMSysAlarmMapMainModHumReplCyl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Humidifier Replace
       Cylinder.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 8 }

airFMSysAlarmMapMainModCondPumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Condensate Pump
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 9 }

airFMSysAlarmMapMainModBlwrCntl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Blower Controller 1
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 10 }

airFMSysAlarmMapMainModBlwrCntl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Blower Controller 2
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 11 }

airFMSysAlarmMapMainModHighFltrDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for High Filter 
       Differential Pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 12 }

airFMSysAlarmMapMainModLowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Low Air Flow.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 13 }

airFMSysAlarmMapMainModAirBlckIntOpen OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Air Block Interlock
       Open.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 14 }

airFMSysAlarmMapMainModWaterDetected OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Main Module alarm map setting for Water Detected.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapMainModEntry 15 }

-- airFM Exp Module 1 Output Alarm Mapping

airFMSysAlarmMapExpMod1TableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of entries in the airFMSysAlarmMapExpMod1Table. "   
   ::= { airFMSysAlarmMapExpMod1 1 }   

airFMSysAlarmMapExpMod1Table OBJECT-TYPE
   SYNTAX SEQUENCE OF AirFMSysAlarmMapExpMod1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for getting alarm map information." 
   ::= { airFMSysAlarmMapExpMod1 2 }

airFMSysAlarmMapExpMod1Entry OBJECT-TYPE
   SYNTAX AirFMSysAlarmMapExpMod1Entry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The expansion module 1 alarm map type to reference."
   INDEX  { airFMSysAlarmMapExpMod1OutputIndex }
   ::= { airFMSysAlarmMapExpMod1Table 1 }

AirFMSysAlarmMapExpMod1Entry ::=
   SEQUENCE {
      airFMSysAlarmMapExpMod1OutputIndex    INTEGER,
      airFMSysAlarmMapExpMod1AnyAlarm       INTEGER,
      airFMSysAlarmMapExpMod1MaintReq       INTEGER,
      airFMSysAlarmMapExpMod1CoolFail       INTEGER,
      airFMSysAlarmMapExpMod1HighSupplyTemp INTEGER,
      airFMSysAlarmMapExpMod1LowSupplyTemp  INTEGER,
      airFMSysAlarmMapExpMod1HumFail        INTEGER,
      airFMSysAlarmMapExpMod1HumReplCyl     INTEGER,
      airFMSysAlarmMapExpMod1CondPumpFail   INTEGER,
      airFMSysAlarmMapExpMod1BlwrCntl1Fail  INTEGER,
      airFMSysAlarmMapExpMod1BlwrCntl2Fail  INTEGER,
      airFMSysAlarmMapExpMod1HighFltrDP     INTEGER,
      airFMSysAlarmMapExpMod1LowAirFlow     INTEGER,
      airFMSysAlarmMapExpMod1AirBlckIntOpen INTEGER,
      airFMSysAlarmMapExpMod1WaterDetected  INTEGER
   }
   
airFMSysAlarmMapExpMod1OutputIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index of the output relay."
   ::= { airFMSysAlarmMapExpMod1Entry 1 }

airFMSysAlarmMapExpMod1AnyAlarm OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Any Alarm.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 2 }

airFMSysAlarmMapExpMod1MaintReq OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Module Maintenance
       Required.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 3 }

airFMSysAlarmMapExpMod1CoolFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Module Cooling 
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 4 }

airFMSysAlarmMapExpMod1HighSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for High Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 5 }

airFMSysAlarmMapExpMod1LowSupplyTemp OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Low Supply 
       Temperature.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 6 }

airFMSysAlarmMapExpMod1HumFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Humidifier Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 7 }

airFMSysAlarmMapExpMod1HumReplCyl OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Humidifier Replace
       Cylinder.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 8 }

airFMSysAlarmMapExpMod1CondPumpFail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Condensate Pump
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 9 }

airFMSysAlarmMapExpMod1BlwrCntl1Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Blower Controller 1
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 10 }

airFMSysAlarmMapExpMod1BlwrCntl2Fail OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Blower Controller 2
       Failure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 11 }

airFMSysAlarmMapExpMod1HighFltrDP OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for High Filter 
       Differential Pressure.
       A value of notApplicable indicates that this OID does 
       not apply to this device due to its configuration."
   ::= { airFMSysAlarmMapExpMod1Entry 12 }

airFMSysAlarmMapExpMod1LowAirFlow OBJECT-TYPE
   SYNTAX INTEGER {
        notApplicable   (1),
        disabled        (2),
        enabled         (3)
   }    
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Exp Module 1 alarm map setting for Low Air Flow.
       A value of notApplicable indicates that this OID does 
