      "The CM high threshold for supply air temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3CMThresholdsEntry 6 }


airIRG3CMThresholdsReturnAirTempHighUS OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for return air temperature in tenths of 
       degrees Fahrenheit."
   ::= { airIRG3CMThresholdsEntry 7 }
                                   

airIRG3CMThresholdsReturnAirTempHighMetric OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM high threshold for return air temperature in tenths of 
       degrees Celsius."
   ::= { airIRG3CMThresholdsEntry 8 }


-- ***************************************
--  airIRG3	CM Setpoints
-- ***************************************

AirIRG3CMSetpointsEntry ::= SEQUENCE {
    airIRG3CMSetpointsDeviceIndex        INTEGER
   }											

airIRG3CMSetpointsTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMSetpointsEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM set points table."
   ::= { airIRG3CM 6 }

airIRG3CMSetpointsEntry OBJECT-TYPE
   SYNTAX AirIRG3CMSetpointsEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM set points table entry."
   INDEX  { airIRG3CMSetpointsDeviceIndex}
   ::= { airIRG3CMSetpointsTable 1 }

airIRG3CMSetpointsDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM set points table."
   ::= { airIRG3CMSetpointsEntry 1 }



-- ***************************************
--  airIRG3	CM Config
-- ***************************************

AirIRG3CMConfigEntry ::= SEQUENCE {
    airIRG3CMConfigDeviceIndex        	INTEGER,
    airIRG3CMConfigCMID                 DisplayString,
    airIRG3CMConfigStopOnCoolFail	  	INTEGER,
    airIRG3CMConfigStartupDelay         INTEGER,
    airIRG3CMConfigRemoteOnStandby	    INTEGER,
    airIRG3CMConfigPowerSource		    INTEGER
   }											

airIRG3CMConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF AirIRG3CMConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows to access CM configuration table."
   ::= { airIRG3CM 7 }

airIRG3CMConfigEntry OBJECT-TYPE
   SYNTAX AirIRG3CMConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The CM configuration table entry."
   INDEX  { airIRG3CMConfigDeviceIndex}
   ::= { airIRG3CMConfigTable 1 }

airIRG3CMConfigDeviceIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Index of CM configuration table."
   ::= { airIRG3CMConfigEntry 1 }

airIRG3CMConfigCMID OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The CM ID (RDU Number - Group Number - CM Unit Number)."
   ::= { airIRG3CMConfigEntry 2 }

airIRG3CMConfigStopOnCoolFail OBJECT-TYPE
   SYNTAX INTEGER{
      no            (1),
      yes           (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Enable/Disable Stop On cool fail. When enabled, stops the unit 
       if it detects that it is blowing warm air into the cold aisle."
   ::= { airIRG3CMConfigEntry 3 }


airIRG3CMConfigStartupDelay OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM start up delay in seconds."
   ::= { airIRG3CMConfigEntry 4 }

                           
airIRG3CMConfigRemoteOnStandby OBJECT-TYPE
   SYNTAX INTEGER{
      standBy       (1),
      on            (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM configuration for operating mode."
   ::= { airIRG3CMConfigEntry 5 }


airIRG3CMConfigPowerSource OBJECT-TYPE
   SYNTAX INTEGER{
      singleFeed    (1),
      dualFeed      (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The CM power source."
   ::= { airIRG3CMConfigEntry 6 }


-- End of airIRGen3


--  RACK AIR REMOVAL UNIT IDENT

rARUIdentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUIdentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual devices. 
       The number of entries is contained in the 
       rARUStatusAruDeviceCount OID."
   ::= { rARUIdent 1 }

rARUIdentEntry OBJECT-TYPE
   SYNTAX RARUIdentEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUIdentAruIndex}
   ::= { rARUIdentTable 1 }

RARUIdentEntry ::=
   SEQUENCE {
      rARUIdentAruIndex        INTEGER,
      rARUIdentName            DisplayString
   }

rARUIdentAruIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUIdentEntry 1 }

rARUIdentName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the device. "
   ::= { rARUIdentEntry 2 }

-- RACK AIR REMOVAL UNIT CONFIGURATION

rARUConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for configuration of the individual ARU devices accessible from this IP address. 
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUConfig 1 }

rARUConfigEntry OBJECT-TYPE
   SYNTAX RARUConfigEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ARUs to configure."
   INDEX  { rARUConfigAruIndex }
   ::= { rARUConfigTable 1 }

RARUConfigEntry ::=
   SEQUENCE {
      rARUConfigAruIndex                  INTEGER,
      rARUConfigAruName                   DisplayString,
      rARUConfigAruRemoteSetpoint         INTEGER,
      rARUConfigAruTempOvrdEnableDisable  INTEGER,
      rARUConfigAruTempOvrdSetpoint       INTEGER,
      rARUConfigAruMasterControl          INTEGER
   }

rARUConfigAruIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUConfigEntry 1 }
   
rARUConfigAruName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-write
   STATUS  mandatory
   DESCRIPTION
      "The name of the ARU."
   ::= { rARUConfigEntry 2 }

rARUConfigAruRemoteSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW-1200cfm  (6),
      aru5kW-800cfm   (7),
      aru3kW-500cfm   (8),
      aru2kW-300cfm   (9),
      aru400cfm       (10),
      aru600cfm       (11),
      aru700cfm       (12),
      aru900cfm       (13),
      aru1000cfm      (14),
      aru1400cfm      (15),
      aru1600cfm      (16),
      aru1800cfm      (17),
      aru2000cfm      (18)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID defines the desired base airflow of the ARU, and sets the 
       speed of the ARU fans when the temperature override is inactive.

       Values specified in cfm (cubic feet per minute) can be converted
       to metric values using the conversion factor:
       
          1 cfm = 1.70 m^3/hr (cubic meters per hour).

       Values (1) through (9) are for support of legacy (1st generation) ARUs.
       Writing these values to a 2nd generation ARU will result in the following:
       A value greater than (9) will be ignored by a 1st generation ARU.

          aruOff      (1) - Ignored
          aru85F-29C  (2) - 1200 cfm
          aru90F-32C  (3) - 800 cfm
          aru95F-35C  (4) - 500 cfm
          aru100F-38C (5) - 400 cfm
          aru7kW      (6) - 1200 cfm
          aru5kW      (7) - 800 cfm
          aru3kW      (8) - 500 cfm
          aru2kW      (9) - 400 cfm

       NOTE: -1 will be returned if the ARU is not communicating."
   ::= { rARUConfigEntry 3 }

rARUConfigAruTempOvrdEnableDisable OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled(1),
      enabled(2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is used to enable/disable the remote temperature override setting of the ARU.
  
       If this OID is set to 1, the remote setting for temperature override is disabled.
       If this OID is set to 2, the remote setting for temperature override is enabled."
   ::= { rARUConfigEntry 4 }

rARUConfigAruTempOvrdSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This OID is the Temperature Override setpoint of the ARU.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees using the 
       units specified in the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUConfigEntry 5 }
   
rARUConfigAruMasterControl OBJECT-TYPE
   SYNTAX INTEGER   {
      aruOn      (1),
      aruOff     (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "This is the master on/off control for the ARU."
   ::= { rARUConfigEntry 6 }

-- RACK AIR REMOVAL UNIT STATUS

rARUStatusAruDeviceCount OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total number of ARUs accessible from this IP."
   ::= { rARUStatus 1 }

rARUStatusSysTempUnits OBJECT-TYPE
   SYNTAX INTEGER {
      celsius(1),
      fahrenheit(2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The temperature scale used to display the temperature
       in the system, Celsius(1) or Fahrenheit(2).
       This setting is based on the system preferences
       configuration in the agent."
   ::= { rARUStatus 2 }

rARUStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual ARUs accessible from this IP address. 
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUStatus 3 }

rARUStatusEntry OBJECT-TYPE
   SYNTAX RARUStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The ARUs to access."
   INDEX  { rARUStatusAruIndex }
   ::= { rARUStatusTable 1 }

RARUStatusEntry ::=
   SEQUENCE {
      rARUStatusAruIndex                 INTEGER,
      rARUStatusAruName                  DisplayString,
      rARUStatusAruRemoteSetpoint        INTEGER,      
      rARUStatusAruManualSetpoint        INTEGER,      
      rARUStatusAruTemp1                 INTEGER,      
      rARUStatusAruTemp2                 INTEGER,      
      rARUStatusAruTemp3                 INTEGER,      
      rARUStatusAruTempOvrdEnableDisable INTEGER,      
      rARUStatusAruTempOvrdSetpoint      INTEGER,      
      rARUStatusAruAlarmState            DisplayString,
      rARUStatusAruCommStatus            INTEGER,
      rARUStatusAruTempOvrdStatus        INTEGER,
      rARUStatusAruMasterControl         INTEGER,
      rARUStatusAruTotalAirflow          INTEGER
   }

rARUStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUStatusEntry 1 }
   
rARUStatusAruName   OBJECT-TYPE
   SYNTAX  DisplayString 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The name of the ARU."
   ::= { rARUStatusEntry 2 }

rARUStatusAruRemoteSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW-1200cfm  (6),
      aru5kW-800cfm   (7),
      aru3kW-500cfm   (8),
      aru2kW-300cfm   (9),
      aru400cfm       (10),
      aru600cfm       (11),
      aru700cfm       (12),
      aru900cfm       (13),
      aru1000cfm      (14),
      aru1400cfm      (15),
      aru1600cfm      (16),
      aru1800cfm      (17),
      aru2000cfm      (18)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID defines the desired base airflow of the ARU, or the 
       speed of the ARU fans when the temperature override is inactive.

       See also the rARUConfigAruRemoteSetpoint OID.

       NOTE: -1 will be returned if the ARU is not communicating."
   ::= { rARUStatusEntry 3 }

rARUStatusAruManualSetpoint OBJECT-TYPE
   SYNTAX INTEGER       {
      aruOff          (1),
      aru85F-29C      (2),
      aru90F-32C      (3),
      aru95F-35C      (4),
      aru100F-38C     (5),
      aru7kW          (6),
      aru5kW          (7),
      aru3kW          (8),
      aru2kW          (9),
      aruRem          (10)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Manual operating setpoint of the ARU, which is set on the
       panel of the ARU. If the ARU doesn't have a manual , 
       the OID will always return a value of aruRem (10).

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees or kW.
       If the manual setpoint is set to Remote, or if the ARU doesn't
       have a manual switch, this OID will return aruRem."
   ::= { rARUStatusEntry 4 }

rARUStatusAruTemp1 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #1 reading. 
       The summary exhaust temperature on 2nd generation ARUs.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees.
       Units are displayed in the scale shown in
       the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 5 }

rARUStatusAruTemp2 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #2 reading. 
       The exhaust temperature in the upper plenum on 2nd generation ARUs.

       NOTE: -1 will be returned if the ARU is not communicating.

       Values are represented in whole number degrees.
       Units are displayed in the scale shown in
       the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 6 }

rARUStatusAruTemp3 OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU temperature probe #3 reading. 
       The exhaust temperature in the lower plenum on 2nd generation ARUs.

      NOTE: -1 will be returned if the ARU is not communicating.

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 7 }

rARUStatusAruTempOvrdEnableDisable OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled(1),
      enabled(2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This OID indicates whether the ARU remote temperature override is enabled or disabled.
       If this OID is a 1, the remote setting for temperature override is disabled.
       If this OID is a 2, the remote setting for temperature override is enabled."
   ::= { rARUStatusEntry 8 }

rARUStatusAruTempOvrdSetpoint OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "ARU remote temperature override setpoint setting. 

      NOTE: -1 will be returned if the ARU is not communicating.

      Values are represented in whole number degrees.
      Units are displayed in the scale shown in
      the rARUStatusSysTempUnits OID (Celsius or Fahrenheit)."
   ::= { rARUStatusEntry 9 }

rARUStatusAruAlarmState OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ASCII string containing the 8 flags representing
       the current alarm state of the ARU. If the state of 
       the ARU is unknown, this variable is set to 'UNKNOWN'.

       The flags are numbered 1 to 8, read from left to
       right. The flags are defined as follows:
       
       Flag  1: Fan Fail 1
       Flag  2: Fan Fail 2
       Flag  3: Fan Fail 3
       Flag  4: Smoke (if ARU is equipped with smoke detector)
            
       Flag  5: High Temp (Out of Thermal Control)
       Flag  6: Over Temp (Exhaust Temp. Exceeds Override Setpoint)
       Flag  7: Fan Fail 4 (Gen 2 ARU only)
       Flag  8: Reserved"
   ::= { rARUStatusEntry 10 }

rARUStatusAruCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      commsNeverDiscovered(1),
      commsEstablished(2),
      commsLost(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The state of communications to the device.
      commNeverDiscovered(1) indicates there has never been communications with this device.
      commsEstablished(2) indicates communication is normal and active with this device.
      commsLost(3) indicates communication had been established, but is no device."
   ::= { rARUStatusEntry 11 }

rARUStatusAruTempOvrdStatus OBJECT-TYPE
   SYNTAX INTEGER   {
      inactive   (1),
      active     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Specifies whether the ARU is increasing airflow because
       exhaust air temperature has exceeded the setting specified in the 
       rARUConfigAruTempOvrdSetpoint OID."
   ::= { rARUStatusEntry 12 }

rARUStatusAruMasterControl OBJECT-TYPE
   SYNTAX INTEGER   {
      aruOn      (1),
      aruOff     (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "This is the master on/off control for the ARU."
   ::= { rARUStatusEntry 13 }

rARUStatusAruTotalAirflow OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total airflow provided by the aru. Specified in cfm (cubic feet per minute).
       Can be converted to metric values using the conversion factor:
       1 cfm = 1.70 m^3/hr (cubic meters per hour)."
   ::= { rARUStatusEntry 14 }

-- RACK AIR REMOVAL UNIT FAN STATUS

rARUFanStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUFanStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual devices. 
       The number of entries is contained in the 
       rARUStatusAruDeviceCount OID."
   ::= { rARUFanStatus 1 }

rARUFanStatusEntry OBJECT-TYPE
   SYNTAX RARUFanStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUFanStatusAruIndex, rARUFanStatusFanIndex}
   ::= { rARUFanStatusTable 1 }

RARUFanStatusEntry ::=
   SEQUENCE {
      rARUFanStatusAruIndex              INTEGER,
      rARUFanStatusNominalFanSpeed       INTEGER,
      rARUFanStatusSelectedFanLevel      INTEGER,
      rARUFanStatusReplacementThreshold  INTEGER,
      rARUFanStatusFanIndex              INTEGER,
      rARUFanStatusFanOperatingStatus    INTEGER,
      rARUFanStatusFanRpmSpeed           INTEGER,
      rARUFanStatusFanFlowRate           INTEGER,
      rARUFanStatusFanInServiceDate      DisplayString,
      rARUFanStatusFanRunhourCounter     INTEGER,
      rARUFanStatusFanRunhourReset       INTEGER
   }

rARUFanStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUFanStatusEntry 1 }

rARUFanStatusNominalFanSpeed OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal rotational speed (RPM) of the fans when they are
       operating at the 100% level."
   ::= { rARUFanStatusEntry 2 }

rARUFanStatusSelectedFanLevel OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The currently selected ARU speed level, 
       specified in percent of full capacity."
   ::= { rARUFanStatusEntry 3 }

rARUFanStatusReplacementThreshold OBJECT-TYPE
   SYNTAX INTEGER       {
      disabled  (1),
      khr20     (2),
      khr25     (3),
      khr30     (4),
      khr35     (5),
      khr40     (6),
      khr50     (7)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Threshold above which a run hour alarm will exist, indicating
       that it might be time to proactively replace a fan."
   ::= { rARUFanStatusEntry 4 }

rARUFanStatusFanIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an individual fan table entry."
   ::= { rARUFanStatusEntry 5 }
   
rARUFanStatusFanOperatingStatus OBJECT-TYPE
   SYNTAX INTEGER       {
      unknown      (1),
      off          (2),
      onOk         (3),
      onDegraded   (4),
      offFailed    (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current operating state of the fan."
   ::= { rARUFanStatusEntry 6 }

rARUFanStatusFanRpmSpeed OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The current rotational speed of the fan, 
       specified in rotations per minute (RPM)."
   ::= { rARUFanStatusEntry 7 }

rARUFanStatusFanFlowRate OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The flow rate provided by the fan, based on its measured rotational speed.
       Specified in cfm (cubic feet per minute). Can be converted to metric values
       using the conversion factor: 1 cfm = 1.70 m^3/hr (cubic meters per hour)."
   ::= { rARUFanStatusEntry 8 }

rARUFanStatusFanInServiceDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The installation/replacement date of the fan."
   ::= { rARUFanStatusEntry 9 }

rARUFanStatusFanRunhourCounter OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The total time for which the fan has been running.
       Specified in 10ths of hours."
   ::= { rARUFanStatusEntry 10 }

rARUFanStatusFanRunhourReset OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this This OID will reset a fan's total run hour counter,
       which is shown in the rARUFanStatusFanRunhourCounter OID."
   ::= { rARUFanStatusEntry 11 }

-- RACK AIR REMOVAL UNIT INPUT POWER STATUS

rARUPowerStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUPowerStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "Allows for query of the individual ARUs accessible from this IP address. 
       The number of entries is contained in the rARUStatusAruDeviceCount OID."
   ::= { rARUPower 1 }

rARUPowerStatusEntry OBJECT-TYPE
   SYNTAX RARUPowerStatusEntry  
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The device to query."
   INDEX  { rARUPowerStatusAruIndex}
   ::= { rARUPowerStatusTable 1 }

RARUPowerStatusEntry ::=
   SEQUENCE {
      rARUPowerStatusAruIndex           INTEGER,
      rARUPowerStatusPrimaryAcPresent   INTEGER,
      rARUPowerStatusAuxiliaryAcPresent INTEGER,
      rARUPowerStatusRedundantAcConfig  INTEGER
   }

rARUPowerStatusAruIndex   OBJECT-TYPE
   SYNTAX  INTEGER 
   ACCESS  read-only
   STATUS  mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUPowerStatusEntry 1 }

rARUPowerStatusPrimaryAcPresent OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not line voltage is present on AC input 1."
   ::= { rARUPowerStatusEntry 2 }

rARUPowerStatusAuxiliaryAcPresent OBJECT-TYPE
   SYNTAX INTEGER {
      yes (1),
      no  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not line voltage is present on AC input 2."
   ::= { rARUPowerStatusEntry 3 }

rARUPowerStatusRedundantAcConfig OBJECT-TYPE
   SYNTAX INTEGER {
      singleCord (1),
      dualCord   (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not a dual cord is in use.
       When this setting is set to dualCord (2), aruRedundantPowerLostAlarm
       traps will be generated when either primary or auxiliary input
       voltage is not present. When this setting is set to singleCord (1),
       aruRedundantPowerLostAlarm traps will not be generated."
   ::= { rARUPowerStatusEntry 4 }

-- RACK AIR REMOVAL UNIT SENSOR STATUS

rARUSensorsStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the rARUSensorsStatusTable."
   ::= { rARUSensors 1 }
   
rARUSensorsStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting environmental sensor status information."
   ::= { rARUSensors 2 }
   
rARUSensorsStatusEntry OBJECT-TYPE
   SYNTAX RARUSensorsStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { rARUSensorsStatusAruIndex, rARUSensorsStatusSensorNumber }
   ::= { rARUSensorsStatusTable 1 }
 
RARUSensorsStatusEntry ::=
   SEQUENCE {
      rARUSensorsStatusAruIndex       INTEGER,
      rARUSensorsStatusSensorNumber   INTEGER,
      rARUSensorsTemperature          INTEGER
   }

rARUSensorsStatusAruIndex OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUSensorsStatusEntry 1 }

rARUSensorsStatusSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the sensor on the device."
   ::= { rARUSensorsStatusEntry 2 }

rARUSensorsTemperature OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading. The temperature scale 
         is based on the system preferences configuration."
   ::= { rARUSensorsStatusEntry 3 }


-- RACK AIR REMOVAL UNIT CONFIG STATUS

rARUSensorsConfigTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the rARUSensorsConfigTable."
   ::= { rARUSensors 3 }
   
rARUSensorsConfigTable OBJECT-TYPE
   SYNTAX SEQUENCE OF RARUSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting configuration information from 
        environmental sensors attached to the device."
   ::= { rARUSensors 4 }
   
rARUSensorsConfigEntry OBJECT-TYPE
   SYNTAX RARUSensorsConfigEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit to get data from."
   INDEX { rARUSensorsConfigAruIndex, rARUSensorsConfigSensorNumber }
   ::= { rARUSensorsConfigTable 1 }
 
RARUSensorsConfigEntry ::=
   SEQUENCE {
      rARUSensorsConfigAruIndex               INTEGER,
      rARUSensorsConfigSensorNumber           INTEGER,
      rARUSensorsName                         DisplayString,
      rARUSensorsLocation                     DisplayString,
      rARUSensorsTempMaxThresh                INTEGER,
      rARUSensorsTempHighThresh               INTEGER,
      rARUSensorsTempLowThresh                INTEGER,
      rARUSensorsTempMinThresh                INTEGER,
      rARUSensorsTempThreshHysteresis         INTEGER,
      rARUSensorsTempShortDecRateThreshValue  INTEGER,
      rARUSensorsTempShortDecRateThreshTime   INTEGER,
      rARUSensorsTempShortIncRateThreshValue  INTEGER,
      rARUSensorsTempShortIncRateThreshTime   INTEGER,
      rARUSensorsTempLongDecRateThreshValue   INTEGER,
      rARUSensorsTempLongDecRateThreshTime    INTEGER,
      rARUSensorsTempLongIncRateThreshValue   INTEGER,
      rARUSensorsTempLongIncRateThreshTime    INTEGER
   }

rARUSensorsConfigAruIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to the ARU entry."
   ::= { rARUSensorsConfigEntry 1 }

rARUSensorsConfigSensorNumber OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the sensor on the device."
   ::= { rARUSensorsConfigEntry 2 }

rARUSensorsName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A descriptive name for the sensor."
   ::= { rARUSensorsConfigEntry 3 }
                       
rARUSensorsLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { rARUSensorsConfigEntry 4 }

rARUSensorsTempMaxThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a maximum temperature threshold 
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 5 }
              
rARUSensorsTempHighThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a high temperature threshold 
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 6 }
             
rARUSensorsTempLowThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a low temperature threshold 
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 7 }
              
rARUSensorsTempMinThresh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The temperature at which a min temperature threshold 
         violation alarm will be generated for this sensor.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 8 }
              
rARUSensorsTempThreshHysteresis OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The change in temperature required to cause a
         temperature alarm to change from an active to an
         inactive state. The temperature scale is based on 
         the system preferences configuration."
   ::= { rARUSensorsConfigEntry 9 }

rARUSensorsTempShortDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 10 }

rARUSensorsTempShortDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature short-term
         decreasing rate threshold value."
   ::= { rARUSensorsConfigEntry 11 }
 
rARUSensorsTempShortIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature short-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 12 }

rARUSensorsTempShortIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature short-term
         increasing rate threshold value."
   ::= { rARUSensorsConfigEntry 13 }
 
rARUSensorsTempLongDecRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term decreasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 14 }

rARUSensorsTempLongDecRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not decrease
         beyond the value specified by the temperature long-term
         decreasing rate threshold value."
   ::= { rARUSensorsConfigEntry 15 }
 
rARUSensorsTempLongIncRateThreshValue OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The value of the temperature long-term increasing rate
         time that will cause an alarm to be generated.
         The temperature scale is based on the system preferences
         configuration."
   ::= { rARUSensorsConfigEntry 16 }

rARUSensorsTempLongIncRateThreshTime OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "The time over which the temperature may not increase
         beyond the value specified by the temperature long-term
         increasing rate threshold value."
   ::= { rARUSensorsConfigEntry 17 }

-- MODULAR DISTRIBUTION SYSTEM

-- Modular Information

isxModularDistInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistInfoTable."
   ::= { isxModularDistInfo 1 }

isxModularDistInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting information about the modular
        distribution metering equipment."
   ::= { isxModularDistInfo 2 }
   
isxModularDistInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "An entry containing information about an individual metering segment."
   INDEX { isxModularDistInfoSegmentIndex }
   ::= { isxModularDistInfoTable 1 }
 
IsxModularDistInfoEntry ::=
   SEQUENCE {
       isxModularDistInfoSegmentIndex             INTEGER,
       isxModularDistInfoMeterModelNumber         DisplayString,
       isxModularDistInfoMeterSerialNumber        DisplayString,
       isxModularDistInfoMeterDateOfManufacture   DisplayString,
       isxModularDistInfoMeterFirmwareRev         DisplayString,
       isxModularDistInfoMeterHardwareRev         DisplayString
   }

isxModularDistInfoSegmentIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The index of the metering segment."
   ::= { isxModularDistInfoEntry 1 }

isxModularDistInfoMeterModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The model number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 2 }

isxModularDistInfoMeterSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The serial number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 3 }

isxModularDistInfoMeterDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date of manufacture for the metering board for this segment,
         in the format mm/dd/yyyy."
   ::= { isxModularDistInfoEntry 4 }

isxModularDistInfoMeterFirmwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The firmware revision number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 5 }

isxModularDistInfoMeterHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The hardware revision number of the metering board for this segment."
   ::= { isxModularDistInfoEntry 6 }

-- Distribution Modules

isxModularDistModuleInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleInfoTable."
   ::= { isxModularDistModules 1 }

isxModularDistModuleInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting basic information about the distribution modules
        installed in the system."
   ::= { isxModularDistModules 2 }

isxModularDistModuleInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution module."
   INDEX { isxModularDistModuleInfoModIndex }
   ::= { isxModularDistModuleInfoTable 1 }

IsxModularDistModuleInfoEntry ::=
   SEQUENCE {
      isxModularDistModuleInfoModIndex            INTEGER,
      isxModularDistModuleInfoAlarmStatus         INTEGER,
      isxModularDistModuleInfoModelNumber         DisplayString,
      isxModularDistModuleInfoSerialNumber        DisplayString,
      isxModularDistModuleInfoDateOfManufacture   DisplayString,
      isxModularDistModuleInfoNumCables           INTEGER
   }

isxModularDistModuleInfoModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 1 }

isxModularDistModuleInfoAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3),
      notPresent (4),
      unknown    (5)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The status of this module. This reflects the indicator lamp(s) on the front of the module.
         A value of notPresent indicates that the module is not installed.
         A value of unknown indicates that there is no communication with the
         metering segment for this module."
   ::= { isxModularDistModuleInfoEntry 2 }

isxModularDistModuleInfoModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The model number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 3 }

isxModularDistModuleInfoSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The serial number of the distribution module."
   ::= { isxModularDistModuleInfoEntry 4 }

isxModularDistModuleInfoDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the distribution module was manufactured."
   ::= { isxModularDistModuleInfoEntry 5 }

isxModularDistModuleInfoNumCables OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The number of cables provided by this distribution module."
   ::= { isxModularDistModuleInfoEntry 6 }

isxModularDistModuleBreakerTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleBreakerTable."
   ::= { isxModularDistModules 3 }

isxModularDistModuleBreakerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting operational information about the distribution modules."
   ::= { isxModularDistModules 4 }

isxModularDistModuleBreakerEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleBreakerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution modules and circuit breakers."
   INDEX { isxModularDistModuleBreakerModIndex, isxModularDistModuleBreakerPhaseIndex}
   ::= { isxModularDistModuleBreakerTable 1 }

IsxModularDistModuleBreakerEntry ::=
   SEQUENCE {
      isxModularDistModuleBreakerModIndex        INTEGER,
      isxModularDistModuleBreakerPhaseIndex      INTEGER,
      isxModularDistModuleBreakerAlarmStatus     INTEGER,
      isxModularDistModuleBreakerRating          INTEGER,
      isxModularDistModuleBreakerPhysicalGroup   INTEGER,
      isxModularDistModuleBreakerCableNum        INTEGER,
      isxModularDistModuleBreakerPosition        INTEGER,
      isxModularDistModuleBreakerPositionAlarms  INTEGER,
      isxModularDistModuleBreakerCurrent         INTEGER,
      isxModularDistModuleBreakerPercent         INTEGER,
      isxModularDistModuleBreakerPower           INTEGER
   }

isxModularDistModuleBreakerModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The distribution module number."
   ::= { isxModularDistModuleBreakerEntry 1 }

isxModularDistModuleBreakerPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phaseL1(1),
      phaseL2(2),
      phaseL3(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The index to an individual breaker in the distribution module. The index also corresponds
       to the system phase to  which the breaker is attached."
   ::= { isxModularDistModuleBreakerEntry 2 }

isxModularDistModuleBreakerAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this breaker:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)
           b4 - Breaker is open (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistModuleBreakerEntry 3 }

isxModularDistModuleBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current rating of the breaker."
   ::= { isxModularDistModuleBreakerEntry 4 }

isxModularDistModuleBreakerPhysicalGroup OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Numeric value used to indicate that a breaker is a part of a multi-pole breaker.
         Breakers within a distribution module, with equivalent physical group numbers, 
         may have their handles physically tied together.
         A value of 1 indicates breakers that are physically tied together as part of a 
         multi-pole breaker.
         A value of 0 indicates a single-handle breaker that is not physically tied to 
         another breaker."
   ::= { isxModularDistModuleBreakerEntry 5 }

isxModularDistModuleBreakerCableNum OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Numeric value used to indicate the distribution cable to which 
         this breaker is connected. These distribution cables are described
         in the table isxModularDistModuleOutputTable,
         and indexed by the OID isxModularDistModuleOutputCordIndex."
   ::= { isxModularDistModuleBreakerEntry 6 }

isxModularDistModuleBreakerPosition OBJECT-TYPE
   SYNTAX INTEGER {
      open   (1),
      closed (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The physical status of this breaker pole, either closed or open (including tripped)."
   ::= { isxModularDistModuleBreakerEntry 7 }

isxModularDistModuleBreakerPositionAlarms OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable breaker position alarms for this circuit breaker."
   ::= { isxModularDistModuleBreakerEntry 8 }

isxModularDistModuleBreakerCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this breaker. Measured in tenths of amps."
   ::= { isxModularDistModuleBreakerEntry 9 }

isxModularDistModuleBreakerPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this breaker as a percentage of the breaker's current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistModuleBreakerEntry 10 }

isxModularDistModuleBreakerPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied through this breaker. Measured in tenths of kW."
   ::= { isxModularDistModuleBreakerEntry 11 }

isxModularDistModuleOutputsTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistModuleOutputTable."
   ::= { isxModularDistModules 5 }

isxModularDistModuleOutputTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistModuleOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting and setting information related to the 
        load equipment being fed by the distribution modules in the ISX
        Modular Distribution System."
   ::= { isxModularDistModules 6 }
   
isxModularDistModuleOutputEntry OBJECT-TYPE
   SYNTAX IsxModularDistModuleOutputEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution module
       and its output distribution cables."
   INDEX { isxModularDistModuleOutputModIndex, isxModularDistModuleOutputCordIndex }
   ::= { isxModularDistModuleOutputTable 1 }
 
IsxModularDistModuleOutputEntry ::=
   SEQUENCE {
      isxModularDistModuleOutputModIndex             INTEGER,
      isxModularDistModuleOutputNumCables            INTEGER,
      isxModularDistModuleOutputCordIndex            INTEGER,
      isxModularDistModuleOutputName                 DisplayString,
      isxModularDistModuleOutputLocation             DisplayString,
      isxModularDistModuleOutputStatus               INTEGER,
      isxModularDistModuleOutputAlarmGeneration      INTEGER,
      isxModularDistModuleOutputBreakerMap           INTEGER,
      isxModularDistModuleOutputThresholdMin         INTEGER,
      isxModularDistModuleOutputThresholdLow         INTEGER,
      isxModularDistModuleOutputThresholdHigh        INTEGER,
      isxModularDistModuleOutputThresholdMax         INTEGER,
      isxModularDistModuleOutputAlarmMinEnable       INTEGER,
      isxModularDistModuleOutputAlarmLowEnable       INTEGER,
      isxModularDistModuleOutputAlarmHighEnable      INTEGER,
      isxModularDistModuleOutputAlarmMaxEnable       INTEGER,
      isxModularDistModuleOutputCableLength          INTEGER,
      isxModularDistModuleOutputConnectorType        DisplayString,
      isxModularDistModuleOutputAvailableVoltages    INTEGER,
      isxModularDistModuleOutputTotalPower           INTEGER,
      isxModularDistModuleOutputKwhUsage             INTEGER,
      isxModularDistModuleOutputKwhReset             INTEGER,
      isxModularDistModuleOutputKwhResetDate         DisplayString
   }

isxModularDistModuleOutputModIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of the distribution module supplying power to the load equipment."
   ::= { isxModularDistModuleOutputEntry 1 }

isxModularDistModuleOutputNumCables OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The number of distribution cables provided by this module."
   ::= { isxModularDistModuleOutputEntry 2 }

isxModularDistModuleOutputCordIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual distribution cable supplied by this module."
   ::= { isxModularDistModuleOutputEntry 3 }

isxModularDistModuleOutputName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the load equipment being supplied by this distribution cable."
   ::= { isxModularDistModuleOutputEntry 4 }

isxModularDistModuleOutputLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the location of equipment being supplied by distribution cable."
   ::= { isxModularDistModuleOutputEntry 5 }

isxModularDistModuleOutputStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3),
      notPresent (4),
      unknown    (6)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This reflects the worse case severity for alarms associated with this distribution cable.
         A value of notPresent indicates that the cable does not exist for this module.
         A value of unknown indicates that the there is no communication with the
         metering segment for this distribution cable's module."
   ::= { isxModularDistModuleOutputEntry 6 }

isxModularDistModuleOutputAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable all alarm generation related to this distribution cable."
   ::= { isxModularDistModuleOutputEntry 7 }

isxModularDistModuleOutputBreakerMap OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the breaker poles within the 
         module that are associated with this distribution cable.
         The following 3 bits are used to indicate the indices of
         the breakers feeding the cable:

           b0 - Module breaker L1
           b1 - Module breaker L2
           b2 - Module breaker L3

         If a bit is set, the breaker is used to feed this distribution cable.
         These breakers are described in the table isxModularDistModuleBreakerTable,
         and indexed by the OID isxModularDistModuleBreakerPhaseIndex."
   ::= { isxModularDistModuleOutputEntry 8 }

isxModularDistModuleOutputThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a critical alarm will exist."
   ::= { isxModularDistModuleOutputEntry 9 }

isxModularDistModuleOutputThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a warning alarm will exist."
   ::= { isxModularDistModuleOutputEntry 10 }

isxModularDistModuleOutputThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a warning alarm will exist."
   ::= { isxModularDistModuleOutputEntry 11 }

isxModularDistModuleOutputThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a critical alarm will exist."
   ::= { isxModularDistModuleOutputEntry 12 }

isxModularDistModuleOutputAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 13 }

isxModularDistModuleOutputAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 14 }

isxModularDistModuleOutputAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 15 }

isxModularDistModuleOutputAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum current alarm generation for this distribution cable."
   ::= { isxModularDistModuleOutputEntry 16 }

isxModularDistModuleOutputCableLength OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The length of this distribution cable. Specified in tenths of meters."
   ::= { isxModularDistModuleOutputEntry 17 }

isxModularDistModuleOutputConnectorType OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "A string describing the connector on the end of this distribution cable."
   ::= { isxModularDistModuleOutputEntry 18 }

isxModularDistModuleOutputAvailableVoltages OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the voltages that are available at the connector.
         6 bits are used to indicate the following:

           b0 - L1
           b1 - L2
           b2 - L3
           b3 - L1-2
           b4 - L2-3
           b5 - L3-1"
   ::= { isxModularDistModuleOutputEntry 19 }

isxModularDistModuleOutputTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total power being consumed by the load equipment supplied by this distribution cable.
         Measured in tenths of kW."
   ::= { isxModularDistModuleOutputEntry 20 }

isxModularDistModuleOutputKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total energy consumed by the load equipment fed by this distribution cable.
         This is the total since the date specified in the isxModularDistModuleOutputKwhResetDate
         OID, and may be cleared using the isxModularDistModuleOutputKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistModuleOutputEntry 21 }

isxModularDistModuleOutputKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   } 
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistModuleOutputKwhUsage OID."
   ::= { isxModularDistModuleOutputEntry 22 }

isxModularDistModuleOutputKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistModuleOutputEntry 23 }

-- Distribution Subfeeds

isxModularDistSubFeedInfoTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistSubFeedInfoTable."
   ::= { isxModularDistSubFeeds 1 }
   
isxModularDistSubFeedInfoTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSubFeedInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting information about distribution subfeed breakers."
   ::= { isxModularDistSubFeeds 2 }
   
isxModularDistSubFeedInfoEntry OBJECT-TYPE
   SYNTAX IsxModularDistSubFeedInfoEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing information about a specific distribution subfeed."
   INDEX { isxModularDistSubFeedInfoSubIndex }
   ::= { isxModularDistSubFeedInfoTable 1 }
 
IsxModularDistSubFeedInfoEntry ::=
   SEQUENCE {
      isxModularDistSubFeedInfoSubIndex            INTEGER,
      isxModularDistSubFeedInfoName                DisplayString,
      isxModularDistSubFeedInfoLocation            DisplayString,
      isxModularDistSubFeedInfoBreakerRating       INTEGER,
      isxModularDistSubFeedInfoBreakerPosition     INTEGER,
      isxModularDistSubFeedInfoAlarmStatus         INTEGER,
      isxModularDistSubFeedInfoAlarmGeneration     INTEGER,
      isxModularDistSubFeedInfoThresholdMin        INTEGER,
      isxModularDistSubFeedInfoThresholdLow        INTEGER,
      isxModularDistSubFeedInfoThresholdHigh       INTEGER,
      isxModularDistSubFeedInfoThresholdMax        INTEGER,
      isxModularDistSubFeedInfoAlarmMinEnable      INTEGER,
      isxModularDistSubFeedInfoAlarmLowEnable      INTEGER,
      isxModularDistSubFeedInfoAlarmHighEnable     INTEGER,
      isxModularDistSubFeedInfoAlarmMaxEnable      INTEGER,
      isxModularDistSubFeedInfoBreakerAlarmEnable  INTEGER,
      isxModularDistSubFeedInfoTotalPower          INTEGER,
      isxModularDistSubFeedInfoKwhUsage            INTEGER,
      isxModularDistSubFeedInfoKwhReset            INTEGER,
      isxModularDistSubFeedInfoKwhResetDate        DisplayString
   }

isxModularDistSubFeedInfoSubIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual subfeed."
   ::= { isxModularDistSubFeedInfoEntry 1 }

isxModularDistSubFeedInfoName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the load equipment being supplied by this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 2 }

isxModularDistSubFeedInfoLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "A string describing the location of the equipment being supplied by this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 3 }

isxModularDistSubFeedInfoBreakerRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current rating of this subfeed breaker."
   ::= { isxModularDistSubFeedInfoEntry 4 }

isxModularDistSubFeedInfoBreakerPosition OBJECT-TYPE
   SYNTAX INTEGER {
      open   (1),
      closed (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The operational status of this breaker, either closed or open (including tripped)."
   ::= { isxModularDistSubFeedInfoEntry 5 }

isxModularDistSubFeedInfoAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The worst case alarm status for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 6 }

isxModularDistSubFeedInfoAlarmGeneration OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable all alarm generation related to this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 7 }

isxModularDistSubFeedInfoThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a critical alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 8 }

isxModularDistSubFeedInfoThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current drops below this value a warning alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 9 }

isxModularDistSubFeedInfoThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a warning alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 10 }

isxModularDistSubFeedInfoThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the current exceeds this value a critical alarm will exist."
   ::= { isxModularDistSubFeedInfoEntry 11 }

isxModularDistSubFeedInfoAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 12 }

isxModularDistSubFeedInfoAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 13 }

isxModularDistSubFeedInfoAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 14 }

isxModularDistSubFeedInfoAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum current alarm generation for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 15 }

isxModularDistSubFeedInfoBreakerAlarmEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable breaker position alarms for this subfeed."
   ::= { isxModularDistSubFeedInfoEntry 16 }

isxModularDistSubFeedInfoTotalPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total power being supplied by this subfeed. Measured in tenths of kW."
   ::= { isxModularDistSubFeedInfoEntry 17 }

isxModularDistSubFeedInfoKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total energy consumed by the load equipment fed by this subfeed.
         This is the total since the date specified in the isxModularDistSubFeedInfoKwhResetDate
         OID, and may be cleared using the isxModularDistSubFeedInfoKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSubFeedInfoEntry 18 }

isxModularDistSubFeedInfoKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistSubFeedInfoKwhUsage OID."
   ::= { isxModularDistSubFeedInfoEntry 19 }

isxModularDistSubFeedInfoKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistSubFeedInfoEntry 20 }

isxModularDistSubFeedLoadingTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the isxModularDistSubFeedLoadingTable."
   ::= { isxModularDistSubFeeds 3 }

isxModularDistSubFeedLoadingTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSubFeedLoadingEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting subfeed phase loading information."
   ::= { isxModularDistSubFeeds 4 }

isxModularDistSubFeedLoadingEntry OBJECT-TYPE
   SYNTAX IsxModularDistSubFeedLoadingEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual subfeed."
   INDEX { isxModularDistSubFeedLoadingSubIndex, isxModularDistSubFeedLoadingPhaseIndex }
   ::= { isxModularDistSubFeedLoadingTable 1 }

IsxModularDistSubFeedLoadingEntry ::= SEQUENCE {
      isxModularDistSubFeedLoadingSubIndex       INTEGER,
      isxModularDistSubFeedLoadingPhaseIndex     INTEGER,
      isxModularDistSubFeedLoadingAlarmStatus    INTEGER,
      isxModularDistSubFeedLoadingCurrent        INTEGER,
      isxModularDistSubFeedLoadingPercent        INTEGER,
      isxModularDistSubFeedLoadingPower          INTEGER
   }

isxModularDistSubFeedLoadingSubIndex OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The index of an individual subfeed."
   ::= { isxModularDistSubFeedLoadingEntry 1 }

isxModularDistSubFeedLoadingPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each input phase entry in the table."
   ::= { isxModularDistSubFeedLoadingEntry 2 }

isxModularDistSubFeedLoadingAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this subfeed:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)
           b4 - Breaker is open (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSubFeedLoadingEntry 3 }

isxModularDistSubFeedLoadingCurrent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this subfeed phase. Measured in tenths of amps."
   ::= { isxModularDistSubFeedLoadingEntry 4 }

isxModularDistSubFeedLoadingPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this subfeed phase as a percentage of the subfeed's current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistSubFeedLoadingEntry 5 }

isxModularDistSubFeedLoadingPower OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied by this subfeed phase. Measured in tenths of kW."
   ::= { isxModularDistSubFeedLoadingEntry 6 }

-- Distribution System Output Voltage

isxModularDistSysOutputVoltageNominalLineToNeutral OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The nominal line-to-neutral voltage available at the distribution panel."
   ::= { isxModularDistSysVoltage 1 }

isxModularDistSysOutputVoltageNominalLineToLine OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The nominal line-to-line voltage available at the distribution panel."
   ::= { isxModularDistSysVoltage 2 }

isxModularDistSysOutputNominalFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The nominal system output frequency. Measured in tenths of Hertz."
   ::= { isxModularDistSysVoltage 3 }

isxModularDistSysOutputFrequency OBJECT-TYPE
   SYNTAX     INTEGER
   ACCESS     read-only
   STATUS     mandatory
   DESCRIPTION
      "The system output frequency in tenths of Hertz.
      -1 if not available."
   ::= { isxModularDistSysVoltage 4 }

isxModularDistSysOutputVoltageMonitoring OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not output voltage alarm generation is present."
   ::= { isxModularDistSysVoltage 5 }

isxModularDistSysOutputVoltageThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase drops below this value a critical alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 6 }

isxModularDistSysOutputVoltageThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase drops below this value a warning alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 7 }

isxModularDistSysOutputVoltageThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase exceeds this value a warning alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 8 }

isxModularDistSysOutputVoltageThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When the line-to-neutral voltage of any phase exceeds this value a critical alarm will exist.
         Specified as a percent of the nominal voltage, isxModularDistSysOutputVoltageNominalLineToNeutral.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysVoltage 9 }

isxModularDistSysOutputVoltageAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 10 }

isxModularDistSysOutputVoltageAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 11 }

isxModularDistSysOutputVoltageAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 12 }

isxModularDistSysOutputVoltageAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum voltage alarm generation for the distribution panel."
   ::= { isxModularDistSysVoltage 13 }

isxModularDistSysOutputVoltageFrequencyTolerance OBJECT-TYPE
   SYNTAX     INTEGER{
      freqToleranceOff              (1),
      freqTolerancePointTwo         (2),
      freqTolerancePointFive        (3),
      freqToleranceOne              (4),
      freqToleranceOnePointFive     (5),
      freqToleranceTwo              (6),
      freqToleranceThree            (7),
      freqToleranceFour             (8),
      freqToleranceFive             (9),
      freqToleranceNine             (10),
      freqToleranceNotAvailable     (11)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "The circuit panel output frequency tolerance in Hertz.
      When the system output frequency deviates from the nominal by more than this range,
      a critical alarm will be generated."
   ::= { isxModularDistSysVoltage 14 }

isxModularDistSysVoltageTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysVoltageEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the system output voltage information."
   ::= { isxModularDistSysVoltage 15 }

isxModularDistSysVoltageEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysVoltageEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysVoltagePhaseIndex }
   ::= { isxModularDistSysVoltageTable 1 }

IsxModularDistSysVoltageEntry ::=
   SEQUENCE {
      isxModularDistSysVoltagePhaseIndex     INTEGER,
      isxModularDistSysVoltageAlarmStatus    INTEGER,
      isxModularDistSysVoltageLtoN           INTEGER,
      isxModularDistSysVoltageLtoL           INTEGER
   }

isxModularDistSysVoltagePhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysVoltageEntry 1 }

isxModularDistSysVoltageAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this output phase:

           b0 - Minimum voltage threshold exceeded (critical)
           b1 - Low voltage threshold exceeded (warning)
           b2 - High voltage threshold exceeded (warning)
           b3 - Maximum voltage threshold exceeded (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSysVoltageEntry 2 }

isxModularDistSysVoltageLtoN OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Line-to-neutral system output voltage available at the distribution panel.
        Measured in tenths of Volts."
   ::= { isxModularDistSysVoltageEntry 3 }

isxModularDistSysVoltageLtoL OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "Line-to-line system output voltage available at the distribution panel.
        Measured in tenths of Volts."
   ::= { isxModularDistSysVoltageEntry 4 }


-- Distribution System Total Output Current

isxModularDistSysCurrentRating OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The 100 percent current rating of the distribution panel."
   ::= { isxModularDistSysCurrent 1 }

isxModularDistSysCurrentMonitoring OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent (1),
        present    (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not total output current measurements and alarm generation are present."
   ::= { isxModularDistSysCurrent 2 }

isxModularDistSysCurrentThresholdMin OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase drops below this value a critical alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 3 }

isxModularDistSysCurrentThresholdLow OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase drops below this value a warning alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 4 }

isxModularDistSysCurrentThresholdHigh OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase exceeds this value a warning alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 5 }

isxModularDistSysCurrentThresholdMax OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "When total system current in any phase exceeds this value a critical alarm will exist.
         Specified as a percent of the panel rating, isxModularDistSysCurrentRating.
         A value of -1 indicates that the threshold is not available in the device."
   ::= { isxModularDistSysCurrent 6 }

isxModularDistSysCurrentAlarmMinEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable minimum total output current alarm generation."
   ::= { isxModularDistSysCurrent 7 }

isxModularDistSysCurrentAlarmLowEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable low total output current alarm generation."
   ::= { isxModularDistSysCurrent 8 }

isxModularDistSysCurrentAlarmHighEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable high total output current alarm generation."
   ::= { isxModularDistSysCurrent 9 }

isxModularDistSysCurrentAlarmMaxEnable OBJECT-TYPE
   SYNTAX INTEGER {
      disabled         (1),
      enabled          (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
        "Enable or disable maximum total output current alarm generation."
   ::= { isxModularDistSysCurrent 10 }

isxModularDistSysCurrentTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the total system phase current information."
   ::= { isxModularDistSysCurrent 11 }

isxModularDistSysCurrentEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysCurrentEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysCurrentPhaseIndex }
   ::= { isxModularDistSysCurrentTable 1 }

IsxModularDistSysCurrentEntry ::=
   SEQUENCE {
      isxModularDistSysCurrentPhaseIndex     INTEGER,
      isxModularDistSysCurrentAlarmStatus    INTEGER,
      isxModularDistSysCurrentAmps           INTEGER,
      isxModularDistSysCurrentPercent        INTEGER
   }

isxModularDistSysCurrentPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysCurrentEntry 1 }

isxModularDistSysCurrentAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "This is a bit map representing the active alarms for this output phase:

           b0 - Minimum current threshold exceeded (critical)
           b1 - Low current threshold exceeded (warning)
           b2 - High current threshold exceeded (warning)
           b3 - Maximum current threshold exceeded (critical)

         If a bit is set, the corresponding alarm is active."
   ::= { isxModularDistSysCurrentEntry 2 }

isxModularDistSysCurrentAmps OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current flowing though this system output phase. Measured in tenths of amps."
   ::= { isxModularDistSysCurrentEntry 3 }

isxModularDistSysCurrentPercent OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The loading on this system output phase as a percentage of the panel current rating.
         Expressed in tenths of percent."
   ::= { isxModularDistSysCurrentEntry 4 }

-- Distribution System Total Output Power

isxModularDistSysPowerTotal OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total system power being supplied. Measured in tenths of kW."
   ::= { isxModularDistSysPower 1 }

isxModularDistSysPowerKwhUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The total system energy consumed by the load equipment.
         This is the total since the date specified in the isxModularDistSysOutputKwhResetDate
         OID, and may be cleared using the isxModularDistSysOutputKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSysPower 2 }

isxModularDistSysPowerKwhReset OBJECT-TYPE
   SYNTAX INTEGER {
      no  (1),
      yes (2)
   }
   ACCESS read-write
   STATUS mandatory
   DESCRIPTION
      "Writing yes to this OID will reset the total kWh usage shown
       in the isxModularDistSysPowerKwhUsage OID."
   ::= { isxModularDistSysPower 3 }

isxModularDistSysPowerKwhResetDate OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The date that the kWh usage was reset, in the format mm/dd/yyyy. Example: 01/01/2000."
   ::= { isxModularDistSysPower 4 }

isxModularDistSysPowerTable OBJECT-TYPE
   SYNTAX SEQUENCE OF IsxModularDistSysPowerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting the total system phase power loading information."
   ::= { isxModularDistSysPower 5 }

isxModularDistSysPowerEntry OBJECT-TYPE
   SYNTAX IsxModularDistSysPowerEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "An entry containing data for an individual system output phase."
   INDEX { isxModularDistSysPowerPhaseIndex }
   ::= { isxModularDistSysPowerTable 1 }

IsxModularDistSysPowerEntry ::=
   SEQUENCE {
      isxModularDistSysPowerPhaseIndex     INTEGER,
      isxModularDistSysPowerKw             INTEGER,
      isxModularDistSysPowerKwhPhaseUsage  INTEGER
   }

isxModularDistSysPowerPhaseIndex OBJECT-TYPE
   SYNTAX INTEGER{
      phase1(1),
      phase2(2),
      phase3(3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "Description of each phase entry in the table."
   ::= { isxModularDistSysPowerEntry 1 }

isxModularDistSysPowerKw OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The power being supplied by this system output phase. Measured in tenths of kW."
   ::= { isxModularDistSysPowerEntry 2 }

isxModularDistSysPowerKwhPhaseUsage OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The energy consumed by the load equipment on this system output phase.
         This is the total since the date specified in the isxModularDistSysPowerKwhResetDate
         OID, and may be cleared using the isxModularDistSysPowerKwhReset OID.
         Measured in tenths of kWh."
   ::= { isxModularDistSysPowerEntry 3 }

--  the isxModularPduIdent group

isxModularPduIdentModelNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the model number of the PDU.
      This value is set at the factory."
   ::= { isxModularPduIdent 1 }

isxModularPduIdentSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the PDU.
       This value is set at the factory."
   ::= { isxModularPduIdent 2 }

isxModularPduIdentDateOfManufacture OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The date when the PDU was manufactured in mm/dd/yyyy format. 
       This value is set at the factory." 
   ::= { isxModularPduIdent 3 }

isxModularPduIdentMonitorCardSerialNumber OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "A character string identifying the serial number of the PDU monitor card.
       This value is set at the factory."
   ::= { isxModularPduIdent 4 }

isxModularPduIdentMonitorCardHardwareRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The hardware revision of the PDU monitor card. 
       This value is set at the factory."
   ::= { isxModularPduIdent 5 }

isxModularPduIdentMonitorCardFirmwareAppRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application firmware revision of the 
      PDU monitor card." 
   ::= {  isxModularPduIdent 6 }

isxModularPduIdentMonitorCardFirmwareAppOSRev OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "An ID string identifying the application operating system firmware revision of the 
      PDU monitor card." 
   ::= {  isxModularPduIdent 7 }

--  the isxModularPduDevice group

isxModularPduDeviceTransformerPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent      (1),
        isoXfmrPresent  (2),
        autoXfmrPresent (3)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates the type of transformer present in this PDU."
   ::= { isxModularPduDevice 1 }

isxModularPduDeviceServiceType OBJECT-TYPE
    SYNTAX INTEGER  {
        threeWire (1),
        fourWire  (2)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The type of utility input to the PDU. Either 3 wires (delta), or 4 wires (wye)."
   ::= { isxModularPduDevice 2 }

isxModularPduDeviceFansPresent OBJECT-TYPE
    SYNTAX INTEGER  {
        notPresent  (1),
        present     (2)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates whether or not cooling fans are installed in the PDU."
   ::= { isxModularPduDevice 3 }

isxModularPduDeviceNominalMainInputVoltage OBJECT-TYPE
   SYNTAX INTEGER 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The nominal main input voltage to the system. Measured in Volts, 
       line-to-line for a 3-wire (delta) service or line-to-neutral for a 
       4-wire (wye) service. -1 if main input voltage is not being measured."
   ::= { isxModularPduDevice 4 }

isxModularPduAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      normal     (1),
      warning    (2),
      critical   (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The overall status (worst case) of this PDU."
   ::= { isxModularPduStatus 1 }

isxModularPduTransformerTempStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal               (1),
        overtemp             (2),
        noTransformerPresent (3),
        unknown              (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if the PDU isolation transformer is over temperature."
   ::= { isxModularPduStatus 2 }

isxModularPduFanStatus OBJECT-TYPE
    SYNTAX INTEGER  {
        normal                (1),
        failed                (2),
        noCoolingFansPresent  (3),
        unknown               (4)
   } 
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "Indicates if one or more of the PDU's cooling fans have failed."
   ::= { isxModularPduStatus 3 }


-- Universal Input / Output (uio)

-- uio Sensor Status Table

uioSensorStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioSensorStatusTable."
   ::= { uioSensor 1 }

uioSensorStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOSensorStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting sensor status information."
   ::= { uioSensor 2 }

uioSensorStatusEntry OBJECT-TYPE
   SYNTAX UIOSensorStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit from which to get data."
   INDEX { uioSensorStatusPortID, uioSensorStatusSensorID }
   ::= { uioSensorStatusTable 1 }

UIOSensorStatusEntry ::=
   SEQUENCE {
      uioSensorStatusPortID             INTEGER,
      uioSensorStatusSensorID           INTEGER,
      uioSensorStatusSensorName         DisplayString,
      uioSensorStatusSensorLocation     DisplayString,
      uioSensorStatusTemperatureDegF    INTEGER,
      uioSensorStatusTemperatureDegC    INTEGER,
      uioSensorStatusHumidity           INTEGER,
      uioSensorStatusViolationStatus    INTEGER,
      uioSensorStatusAlarmStatus        INTEGER,
      uioSensorStatusCommStatus         INTEGER
   }

uioSensorStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the Universal IO port to which the sensor is attached."
   ::= { uioSensorStatusEntry 1 }

uioSensorStatusSensorID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the sensor."
   ::= { uioSensorStatusEntry 2 }

uioSensorStatusSensorName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor name."
   ::= { uioSensorStatusEntry 3 }

uioSensorStatusSensorLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the sensor."
   ::= { uioSensorStatusEntry 4 }

uioSensorStatusTemperatureDegF OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading in tenths of degrees Fahrenheit."
   ::= { uioSensorStatusEntry 5 }

uioSensorStatusTemperatureDegC OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The sensor's current temperature reading in tenths of degrees Celsius."
   ::= { uioSensorStatusEntry 6 }

uioSensorStatusHumidity OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current humidity reading in tenths of percent from the sensor."
   ::= { uioSensorStatusEntry 7 }

uioSensorStatusViolationStatus OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
      "The violation status of the sensor.  This integer should be interpreted
       as a bit map, with each bit representing the presence or absence of
       the specific alarm conditions listed below.  The bit will be '1' if
       the condition is present, and '0' if the condition is not present.
       
       Bit  Hex. Value  Description
       1    0x0001      Maximum temperature exceeded.
       2    0x0002      High temperature exceeded.
       3    0x0004      Low temperature exceeded.
       4    0x0008      Minimum temperature exceeded.
       5    0x0010      Short-term increasing temperature rate exceeded (Not used).
       6    0x0020      Short-term decreasing temperature rate exceeded (Not used).
       7    0x0040      Long-term increasing temperature rate exceeded (Not used).
       8    0x0080      Long-term decreasing temperature rate exceeded (Not used).
       9    0x0100      Maximum humidity exceeded.
       10   0x0200      High humidity exceeded.
       11   0x0400      Low humidity exceeded.
       12   0x0800      Minimum humidity exceeded."
   ::= { uioSensorStatusEntry 8 }

uioSensorStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                 (1),
      uioWarning                (2),
      uioCritical               (3),
      sensorStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the sensor."
   ::= { uioSensorStatusEntry 9 }

uioSensorStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled (1),
      commsOK      (2),
      commsLost    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the sensor."
   ::= { uioSensorStatusEntry 10 }


-- uio Input Contact Status Table

uioInputContactStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioInputContactStatusTable."
   ::= { uioInputContact 1 }
   
uioInputContactStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting input contact status information."
   ::= { uioInputContact 2 }
   
uioInputContactStatusEntry OBJECT-TYPE
   SYNTAX UIOInputContactStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The input contact from which to get data."
   INDEX { uioInputContactStatusPortID, uioInputContactStatusContactID }
   ::= { uioInputContactStatusTable 1 }
 
UIOInputContactStatusEntry ::=
   SEQUENCE {
      uioInputContactStatusPortID                 INTEGER,
      uioInputContactStatusContactID              INTEGER,
      uioInputContactStatusContactName            DisplayString,
      uioInputContactStatusContactLocation        DisplayString,
      uioInputContactStatusCurrentState           INTEGER,
      uioInputContactStatusAlarmStatus            INTEGER,
      uioInputContactStatusCommStatus             INTEGER
   }

uioInputContactStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the port to which the input contact is attached."
   ::= { uioInputContactStatusEntry 1 }

uioInputContactStatusContactID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the input contact on the module."
   ::= { uioInputContactStatusEntry 2 }

uioInputContactStatusContactName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The input contact name."
   ::= { uioInputContactStatusEntry 3 }

uioInputContactStatusContactLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the input contact."
   ::= { uioInputContactStatusEntry 4 }

uioInputContactStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      uioInputClosed             (1),
      uioInputOpen               (2),
      uioInputDisabled           (3),
      inputStateNotApplicable    (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current state of the input contact. "
   ::= { uioInputContactStatusEntry 5 }

uioInputContactStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                (1),
      uioWarning               (2),
      uioCritical              (3),
      inputStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the input contact."
   ::= { uioInputContactStatusEntry 6 }

uioInputContactStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled  (1),
      commsOK       (2),
      commsLost     (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the input contact."
   ::= { uioInputContactStatusEntry 7 }


-- uio Output Relay Status Table

uioOutputRelayStatusTableSize OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
       "The number of entries in the uioOutputRelayStatusTable."
   ::= { uioOutputRelay 1 }
   
uioOutputRelayStatusTable OBJECT-TYPE
   SYNTAX SEQUENCE OF UIOOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
       "Allows for getting output relay status information."
   ::= { uioOutputRelay 2 }
   
uioOutputRelayStatusEntry OBJECT-TYPE
   SYNTAX UIOOutputRelayStatusEntry
   ACCESS not-accessible
   STATUS mandatory
   DESCRIPTION
      "The unit from which to get data."
   INDEX { uioOutputRelayStatusPortID, uioOutputRelayStatusRelayID }
   ::= { uioOutputRelayStatusTable 1 }
 
UIOOutputRelayStatusEntry ::=
   SEQUENCE {
      uioOutputRelayStatusPortID                 INTEGER,
      uioOutputRelayStatusRelayID                INTEGER,
      uioOutputRelayStatusRelayName              DisplayString,
      uioOutputRelayStatusRelayLocation          DisplayString,
      uioOutputRelayStatusCurrentState           INTEGER,
      uioOutputRelayStatusAlarmStatus            INTEGER,
      uioOutputRelayStatusCommStatus             INTEGER
   }

uioOutputRelayStatusPortID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the module to which the output relay is attached."
   ::= { uioOutputRelayStatusEntry 1 }

uioOutputRelayStatusRelayID OBJECT-TYPE
   SYNTAX INTEGER
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The ID of the output relay on the module."
   ::= { uioOutputRelayStatusEntry 2 }

uioOutputRelayStatusRelayName OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The output relay name."
   ::= { uioOutputRelayStatusEntry 3 }

uioOutputRelayStatusRelayLocation OBJECT-TYPE
   SYNTAX DisplayString
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The location of the output relay."
   ::= { uioOutputRelayStatusEntry 4 }

uioOutputRelayStatusCurrentState OBJECT-TYPE
   SYNTAX INTEGER {
      uioOutputClosed           (1),
      uioOutputOpen             (2),
      outputStateNotApplicable  (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The current state of the output relay."
   ::= { uioOutputRelayStatusEntry 5 }

uioOutputRelayStatusAlarmStatus OBJECT-TYPE
   SYNTAX INTEGER {
      uioNormal                (1),
      uioWarning               (2),
      uioCritical              (3),
      inputStatusNotApplicable (4)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The alarm status of the output relay."
   ::= { uioOutputRelayStatusEntry 6 }

uioOutputRelayStatusCommStatus OBJECT-TYPE
   SYNTAX INTEGER {
      notInstalled (1),
      commsOK      (2),
      commsLost    (3)
   }
   ACCESS read-only
   STATUS mandatory
   DESCRIPTION
        "The communications status of the output relay."
   ::= { uioOutputRelayStatusEntry 7 }


-- Traps
-- Annotations are provided for Novell's NMS product
--
-- Each trap has at least one variable (mtrapargsString) which always appears
-- as the last variable in the list. This variable contains either a static
-- or dynamically-constructed string which provides an enhanced description of
-- the trap's purpose and any pertinent information about the trap.

communicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the UPS has been lost.  Steps
        to reestablish communication are in progress."
   --#TYPE "APC UPS: Communication lost"
   --#SUMMARY "Communication lost between the agent and the UPS."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 1

upsOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS has sensed a load greater than 100 percent
       of its rated capacity."
   --#TYPE "APC UPS: Overload"
   --#SUMMARY "The UPS has sensed a load greater than 100 percent of its rated capacity."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 2

upsDiagnosticsFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS failed its internal diagnostic self-test."
   --#TYPE "APC UPS: Failed self-test"
   --#SUMMARY "The UPS has failed its internal self-test."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 3

upsDischarged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS batteries are discharged; if utility power fails
       an immediate low battery condition will exist.  Sufficient runtime 
       for necessary action cannot be guaranteed."
   --#TYPE "APC UPS: batteries are discharged"
   --#SUMMARY "The UPS batteries are discharged."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 4

upsOnBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has switched to battery backup power."
   --#TYPE "APC UPS: On battery"
   --#SUMMARY "The UPS has switched to battery backup power."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 5

smartBoostOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has enabled SmartBoost(TM)."
   --#TYPE "APC UPS: SmartBoost(TM)"
   --#SUMMARY "The UPS has enabled SmartBoost(TM); low incoming line voltage."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 6

lowBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The UPS batteries are low and will soon be exhausted.
       If utility power is not restored the UPS will put itself 
       to 'sleep' and immediately cut power to the load."
   --#TYPE "APC UPS: Low battery"
   --#SUMMARY "The UPS system's batteries are low and will soon be exhausted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 7

communicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with the UPS has been established."
   --#TYPE "APC UPS: Communication established"
   --#SUMMARY "UPS communication has been established."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 8

powerRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility power has been restored."
   --#TYPE "APC UPS: Utility power restored"
   --#SUMMARY "Returned from battery backup power; utility power restored."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 9

upsDiagnosticsPassed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS passed its internal self-test."
   --#TYPE "APC UPS: Passed self-test"
   --#SUMMARY "The UPS passed internal self-test."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 10

returnFromLowBattery TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from a low battery
       condition."
   --#TYPE "APC UPS: Returned from Low-Battery condition"
   --#SUMMARY "The UPS has returned from a Low-Battery condition."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 11

upsTurnedOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has been turned 'off' by the management station."
   --#TYPE "APC UPS: Turned off"
   --#SUMMARY "The UPS has been switched off by a management station."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 12

upsSleeping   TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS is entering 'sleep' mode.  Power 
       to the load will be cut off."
   --#TYPE "APC UPS: Entered sleep mode"
   --#SUMMARY "The UPS entered sleep mode. Power to the load will be cut off."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 13

upsWokeUp TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATION: The UPS has returned from 'sleep' mode.  Power 
       to the load has been restored."
   --#TYPE "APC UPS: Wake up"
   --#SUMMARY "The UPS has returned from sleep mode. Power to the load has been restored."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 14

upsRebootStarted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS has started its reboot sequence.
       The UPS will reboot itself at this time."
   --#TYPE "APC UPS: Starting reboot"
   --#SUMMARY "The UPS has started its reboot sequence."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 15 

upsDipSwitchChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The dip switch settings on the UPS have been
       changed, possibly altering UPS performance."
   --#TYPE "APC UPS: DIP switch altered"
   --#SUMMARY "The DIP switch settings on the UPS have been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 16

upsBatteryNeedsReplacement TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: The batteries of the UPS need immediate replacement." 
   --#TYPE "APC UPS: UPS batteries need replacement"
   --#SUMMARY "The UPS batteries require immediate replacement."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 17


-- the Environmental Monitor traps

contactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: One of the contacts on the Environmental Monitor has 
       changed from its default position. The first variable is
       the contact number that is faulted."
   --#TYPE "APC Environment: Contact fault"
   --#SUMMARY "An Environment contact closure has faulted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 18

contactFaultResolved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A fault on one of the Environmental Monitor contacts
       has been resolved. The first variable is
       the contact number that has been resolved."
   --#TYPE "APC Environment: Contact fault cleared."
   --#SUMMARY "A Environment contact closure has returned to it's default state."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 19

-- the Matrix-UPS traps

hardwareFailureBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS on bypass due to internal fault"
   --#TYPE "APC UPS: On bypass due to internal fault"
   --#SUMMARY "The UPS is on bypass due to an internal fault."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 20

softwareBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS on bypass - user set via software or panel"
   --#TYPE "APC UPS: On bypass by user via software or panel"
   --#SUMMARY "UPS put on bypass by user via software or front UPS panel."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 21

switchedBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS on bypass - initiated by user"
   --#TYPE "APC UPS: On bypass initiated by user"
   --#SUMMARY "UPS put on bypass by user."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 22

returnFromBypass TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS has returned from bypass"
   --#TYPE "APC UPS: UPS has returned from bypass"
   --#SUMMARY "The UPS has returned from bypass mode."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 23

bypassPowerSupplyFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Base module bypass power supply needs repair"
   --#TYPE "APC UPS: Base module bypass power supply needs repair"
   --#SUMMARY "The base module bypass power supply needs repair."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 24

baseFanFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Base module fan needs repair"
   --#TYPE "APC UPS: Base module fan needs repair"
   --#SUMMARY "The base module fan needs repair."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 25

batteryPackCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Check installation of external battery packs signal cable"
   --#TYPE "APC UPS: Communication lost with battery packs"
   --#SUMMARY "Communication lost with external battery packs, check battery signal cable."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 26

batteryPackCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS is communicating with the external battery packs."
   --#TYPE "APC UPS: Communication established with battery packs"
   --#SUMMARY "Communication established with external battery packs."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 27

calibrationStart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A battery calibration test has been initiated on the UPS."
   --#TYPE "APC UPS: Calibration initiated"
   --#SUMMARY "A battery run time calibration test has been initiated."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 28

-- Misc. Traps

restartAgent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Agent restarting as commanded by manager."
   --#TYPE "APC SNMP Agent: Agent restarting"
   --#SUMMARY "Agent restarting as commanded by manager."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 29

upsTurnedOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS is turned on."
   --#TYPE "APC UPS: A UPS is turned on."
   --#SUMMARY " A UPS is turned on."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 30

smartAvrReducing TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The UPS is reducing the line voltage via SmartTrim(TM)."
   --#TYPE "APC UPS: SmartTrim(TM) reducing"
   --#SUMMARY "The UPS has enabled SmartTrim(TM) voltage reduction."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 31

codeAuthenticationDone TRAP-TYPE
   ENTERPRISE apc
   VARIABLES   { mconfigTFTPServerIP, newCodeAuthentViaTFTP }
   DESCRIPTION
      "INFORMATIONAL: Authentication on agent code image is done."
   --#TYPE "APC CODE: Authentication on agent code image is done."
   --#SUMMARY "Authentication on agent code image is done."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 32

upsOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition has been cleared."
   --#TYPE "APC UPS: Overload cleared."
   --#SUMMARY "The overload condition has been cleared. ."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 33

smartBoostOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from SmartBoost(TM)."
   --#TYPE "APC UPS: SmartBoost(TM) off."
   --#SUMMARY "The UPS has returned from SmartBoost(TM)."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 34

smartAvrReducingOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has returned from SmartTrim(TM)."
   --#TYPE "APC UPS: SmartTrim(TM) reducing off"
   --#SUMMARY "The UPS has returned from SmartTrim(TM) voltage reduction."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 35
   
upsBatteryReplaced TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A bad battery fault has been cleared."
   --#TYPE "APC UPS: Bad battery replaced"
   --#SUMMARY "The UPS has returned from a bad battery fault."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 36

calibrationEnd TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS has finished calibrating."
   --#TYPE "APC UPS: Calibration end"
   --#SUMMARY "The UPS has finished calibrating"
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 37

dischargeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS discharge condition has been cleared."
   --#TYPE "APC UPS: Discharge cleared."
   --#SUMMARY "The UPS discharge condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 38

gracefullShutdown TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A graceful shutdown has been initiated."
   --#TYPE "APC UPS: A graceful shutdown has been initiated."
   --#SUMMARY "A graceful shutdown has been initiated."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 39

   
outletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has turned on.
       If sPDUOutletControlIndex equals zero, then all outlets have 
       turned on."
   --#TYPE "APC PDU: Outlet has been turned on."
   --#SUMMARY "Outlet has been turned on"
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 41
   

outletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has turned off.
       If sPDUOutletControlIndex equals zero, then all outlets 
       have turned off."
   --#TYPE "APC PDU: Outlet has turned off."
   --#SUMMARY "Outlet has turned off."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 42
   
outletReboot TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletControlIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has rebooted.
       If sPDUOutletControlIndex equals zero, then all outlets 
       have rebooted."
   --#TYPE "APC PDU: Outlet has rebooted."
   --#SUMMARY "Outlet has rebooted."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 43

configChangeSNMP TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The SNMP configuration has been changed."
   --#TYPE "APC: The SNMP configuration has been changed."
   --#SUMMARY "The SNMP configuration has been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 44
   
   
configChangeOutlet TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUOutletConfigIndex }
   DESCRIPTION
       "WARNING: The specified PDU outlet has changed configuration.
       If sPDUOutletConfigIndex equals zero, then the Master outlet 
       has changed configuration."
   --#TYPE "APC PDU: Outlet configuration has been changed."
   --#SUMMARY "Outlet configuration has been changed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 45

accessViolationConsole TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: Someone has attempted to login via the console with the incorrect password."
   --#TYPE "APC: Access violation via the console."
   --#SUMMARY "Three unsuccessful logins have been attempted via the console."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 46

accessViolationHTTP TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: Someone has attempted to login via HTTP with the incorrect password."
   --#TYPE "APC: Access violation via HTTP."
   --#SUMMARY "An unsuccessful attempt to login via HTTP."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 47
   
passwordChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The password for the device has been changed."
   --#TYPE "APC: Password change for the device."
   --#SUMMARY "Someone has changed the password on the device."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 48

badVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The output voltage is not within acceptable range."
   --#TYPE "APC UPS: Bad output voltage."
   --#SUMMARY "The output voltage is not within acceptable range."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 49
   
badVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The output voltage has returned to an acceptable level."
   --#TYPE "APC UPS: The bad voltage output condition has been cleared."
   --#SUMMARY "The output voltage has returned to an acceptable level."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 50
   
chargerFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery charger has failed."
   --#TYPE "APC UPS: The battery charger has failed."
   --#SUMMARY "The battery charger has failed."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 51

chargerFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery charger failure condition has been cleared."
   --#TYPE "APC UPS: The battery charger failure condition cleared"
   --#SUMMARY "The battery charger failure condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 52

batteryOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery temperature threshold has been violated."
   --#TYPE "APC UPS: The battery temperature threshold has been violated."
   --#SUMMARY "The battery temperature threshold has been violated."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 53

batteryOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery over temperature has been cleared."
   --#TYPE "APC UPS: The battery over temperature has been cleared."
   --#SUMMARY "The battery over temperature has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 54
   
 smartRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#TYPE "APC UPS: SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#SUMMARY "SmartBoost(TM) or SmartTrim(TM) relay fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 55

smartRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: SmartBoost(TM) or SmartTrim(TM) relay fault has been cleared."
   --#TYPE "APC UPS: SmartBoost(TM) or SmartTrim(TM) relay fault cleared."
   --#SUMMARY "SmartBoost(TM) or SmartTrim(TM) relay fault has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 56
   
humidityThresholdViolation1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "SEVERE: Probe 1 humidity threshold violated. The
       first variable is the current humidity."
   --#TYPE "APC Environmental Monitor: Probe 1 humidity threshold violation"
   --#SUMMARY "A humidity threshold has been violated on probe 1."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 57

humidityThresholdViolationCleared1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor humidity threshold violation has been cleared on probe 1."
   --#TYPE "APC Environmental Monitor: Probe 1 humidity violation cleared"
   --#SUMMARY "A humidity threshold violation has been cleared on probe 1."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 58

temperatureThresholdViolation1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor temperature threshold has been violated on probe 1.
      The first variable is the current temperature."
   --#TYPE "APC Environmental Monitor: Probe 1 temperature violation"
   --#SUMMARY "A temperature threshold has been violated on probe 1."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 59
   
temperatureThresholdViolationCleared1 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor temperature threshold violation has been cleared on probe 1."
   --#TYPE "APC Environmental Monitor: Probe 1 temperature violation cleared"
   --#SUMMARY "A temperature threshold violation has been cleared on probe 1."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 60
   
humidityThresholdViolation2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor humidity threshold has been violated on probe 2.
      The first variable is the current humidity."
   --#TYPE "APC Environmental Monitor: Probe 2 humidity violation"
   --#SUMMARY "A humidity threshold has been violated on probe 2."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 61
   
humidityThresholdViolationCleared2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor humidity threshold violation has been cleared on probe 2."
   --#TYPE "APC Environmental Monitor: Probe 2 humidity violation cleared"
   --#SUMMARY "A humidity threshold violation has been cleared on probe 2."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 62

temperatureThresholdViolation2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Environmental Monitor temperature threshold has been violated on probe 2.
       The first variable is the current temperature."
   --#TYPE "APC Environmental Monitor: Probe 2 temperature violation"
   --#SUMMARY "A temperature threshold has been violated on probe 2."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 63
   
temperatureThresholdViolationCleared2 TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Environmental Monitor temperature threshold violation has been cleared on probe 2."
   --#TYPE "APC Environmental Monitor: Probe 2 temperature violation cleared"
   --#SUMMARY "A temperature threshold violation has been cleared on probe 2."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 64

mupsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with the Environmental Monitor has been established."
   --#TYPE "APC Environmental Monitor: Communication established"
   --#SUMMARY "Communication established between the agent and the Environmental Monitor."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 65

mupsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the Environmental Monitor has been lost.  Steps
        to reestablish communication are in progress."
   --#TYPE "APC Environmental Monitor: Communication failure"
   --#SUMMARY "Communication lost between the agent and the Environmental Monitor."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 66

batteryIncrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of batteries has increased."
   --#TYPE "APC UPS: The number of batteries has increased."
   --#SUMMARY "The number of batteries has increased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 67
   
batteryDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of batteries has decreased."
   --#TYPE "APC UPS: The number of batteries has decreased."
   --#SUMMARY "The number of batteries has decreased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 68
   
powerModuleIncrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of power modules has increased."
   --#TYPE "APC UPS: The number of power modules has increased."
   --#SUMMARY "The number of power modules has increased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 69

powerModuleDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of power modules has decreased."
   --#TYPE "APC UPS: The number of power modules has decreased."
   --#SUMMARY "The number of power modules has decreased."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 70
   
intelligenceModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An intelligence module has been inserted."
   --#TYPE "APC UPS: An intelligence module has been inserted."
   --#SUMMARY "An intelligence module has been inserted."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 71

intelligenceModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An intelligence module has been removed."
   --#TYPE "APC UPS: An intelligence module has been removed."
   --#SUMMARY "An intelligence module has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 72
   
rintelligenceModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A redundant intelligence module has been inserted."
   --#TYPE "APC UPS: A redundant intelligence module has been inserted."
   --#SUMMARY "A redundant intelligence module has been inserted."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 73

rintelligenceModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A redundant intelligence module has been removed."
   --#TYPE "APC UPS: A redundant intelligence module has been removed."
   --#SUMMARY "A redundant intelligence module has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 74
   
extBatteryFrameIncease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An external battery frame has been added."
   --#TYPE "APC UPS: An external battery frame has been added."
   --#SUMMARY "An external battery frame has been added."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 75

extBatteryFrameDecrease TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An external battery frame has been removed."
   --#TYPE "APC UPS: An external battery frame has been removed."
   --#SUMMARY "An external battery frame has been removed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 76
   
abnormalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An abnormal condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC: An abnormal condition has been detected."
   --#SUMMARY "An abnormal condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 77

abnormalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An abnormal condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC: An abnormal condition has been cleared."
   --#SUMMARY "An abnormal condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 78

deviceStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The status of the device being monitored has changed."
   --#TYPE "APC : The status of the device being monitored has changed."
   --#SUMMARY "The status of the device being monitored has changed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 79
   
noBatteries TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The UPS has no batteries attached."
   --#TYPE "APC UPS: No batteries attached."
   --#SUMMARY "The UPS has no batteries attached."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 80
   
noBatteriesCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The UPS's batteries have been attached."
   --#TYPE "APC UPS: The no batteries attached condition has been cleared."
   --#SUMMARY "The UPS's batteries have been attached."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 81
   
userAdded TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A new user has been added."
   --#TYPE "APC: A new user has been added."
   --#SUMMARY "A new user has been added."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 82

userDeleted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user has been deleted."
   --#TYPE "APC: A user has been deleted."
   --#SUMMARY "A user has been deleted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 83

userModified TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user has been modified."
   --#TYPE "APC: A user has been modified."
   --#SUMMARY "A user has been modified."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 84

-- MasterSwitch Vm Traps

msvmCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the MasterSwitch VM has been established."
   --#TYPE "APC: Communications established with the MasterSwitch VM."
   --#SUMMARY "Communications with the MasterSwitch VM has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 85

msvmCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the MasterSwitch VM has been lost."
   --#TYPE "APC: Communications lost with the MasterSwitch VM."
   --#SUMMARY "Communications with the MasterSwitch VM has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 86

msvmOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The MasterSwitch VM in an overload condition."
   --#TYPE "APC: The MasterSwitch VM is near or at an overload condition."
   --#SUMMARY "The MasterSwitch VM is near or at an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 87

msvmOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The overload condition cleared on the MasterSwitch VM."
   --#SUMMARY "The overload condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 88

msvmOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, 
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch VM has turned on."
   --#TYPE "APC: An outlet on the MasterSwitch VM has turned on."
   --#SUMMARY "An outlet on the MasterSwitch VM has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 89

msvmOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, 
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch VM has turned off."
   --#TYPE "APC: An outlet on the MasterSwitch VM has turned off."
   --#SUMMARY "An outlet on the MasterSwitch VM has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 90

msvmDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a MasterSwitch VM."
   --#TYPE "APC: A device configuration change on a MasterSwitch VM."
   --#SUMMARY "A device configuration change has been made on a MasterSwitch VM."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 91

msvmOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, 
               sPDUOutletControlVMOutletIndex, sPDUOutletControlVMOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a MasterSwitch VM."
   --#TYPE "APC: An outlet configuration change on a MasterSwitch VM."
   --#SUMMARY "An outlet configuration change has been made on a MasterSwitch VM."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 92

msvmLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The MasterSwitch VM has violated the low load threshold."
   --#TYPE "APC: The MasterSwitch VM has violated the low load threshold."
   --#SUMMARY "The MasterSwitch VM has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 93

msvmLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low load condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The low load condition cleared on the MasterSwitch VM."
   --#SUMMARY "The low load condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 94

msvmNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The MasterSwitch VM is approaching an overload condition."
   --#TYPE "APC: The MasterSwitch VM is near or at an overload condition."
   --#SUMMARY "The MasterSwitch VM is near or at an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 95

msvmNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The near overload condition on the MasterSwitch VM has been cleared."
   --#TYPE "APC: The overload condition cleared on the MasterSwitch VM."
   --#SUMMARY "The overload condition on the MasterSwitch VM has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 96

msvmPowerSupplyStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlVMIndex, sPDUMasterControlVMName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The power supply status of the MasterSwitch VM has changed."
   --#TYPE "APC: The power supply status changed on MasterSwitch VM"
   --#SUMMARY "The power supply status of the MasterSwitch VM has changed."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 97

-- MasterSwitch plus (MSP) Traps

mspCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the MasterSwitch plus has been established."
   --#TYPE "APC: Communications established with the MasterSwitch plus."
   --#SUMMARY "Communications with the MasterSwitch plus has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 98

mspCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the MasterSwitch plus has been lost."
   --#TYPE "APC: Communications lost with the MasterSwitch plus."
   --#SUMMARY "Communications with the MasterSwitch plus has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 99

mspOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, 
               sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch plus has turned on."
   --#TYPE "APC: An outlet on the MasterSwitch plus has turned on."
   --#SUMMARY "An outlet on the MasterSwitch plus has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 100

mspOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, 
               sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the MasterSwitch plus has turned off."
   --#TYPE "APC: An outlet on the MasterSwitch plus has turned off."
   --#SUMMARY "An outlet on the MasterSwitch plus has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 101

mspDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a MasterSwitch plus."
   --#TYPE "APC: A device configuration change on a MasterSwitch plus."
   --#SUMMARY "A device configuration change has been made on a MasterSwitch plus."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 102

mspOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { sPDUMasterControlMSPIndex, sPDUMasterControlMSPName, sPDUOutletControlMSPOutletIndex, sPDUOutletControlMSPOutletName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a MasterSwitch plus."
   --#TYPE "APC: An outlet configuration change on a MasterSwitch plus."
   --#SUMMARY "An outlet configuration change has been made on a MasterSwitch plus."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 103

rsSourceSwitched TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger02, mtrapargsString03, mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Redundant Switch has switched source.
       The first variable is an integer representing the current source: 0=A, 1=B.
       The second variable is the 32-character name of the current source.
       The third variable is an integer representing the transfer cause:
        0=No Transfers Recorded, 1=Due to user action or preferred switching,
        3=Due to line notch or spike, 5=Due to low line voltage,
        7=Transfer due to high line voltage,
        9=Transfer due to frequency out of range.
       The fourth variable is a character string listing the transfer cause."
   --#TYPE "APC Redundant Switch: The Redundant Switch has switched source"
   --#SUMMARY "The Redundant Switch has switched source."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 104

rsLostRedundancy TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Redundant Switch has lost redundancy.
       The first variable is an integer representing the source which is no longer available: 0=A, 1=B.
       The second variable is the 32-character name of the source which is no longer available."
   --#TYPE "APC Redundant Switch: The Redundant Switch has lost redundancy"
   --#SUMMARY "The Redundant Switch has lost redundancy."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 105

rsRedundancyRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02,  mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Redundancy has been restored to the Redundant Switch .
       The first variable is an integer representing the source which has been restored: 0=A, 1=B.
       The second variable is the 32-character name of the source which has been restored."
   --#TYPE "APC Redundant Switch: Redundancy has been restored."
   --#SUMMARY "Redundancy has been restored to the Redundant Switch ."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 106

rsConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A configuration change has been made on a Redundant Switch."
   --#TYPE "APC: A configuration change on a Redundant Switch."
   --#SUMMARY "A configuration change has been made on a Redundant Switch."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 107

rsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the Redundant Switch has been established."
   --#TYPE "APC: Communications established with the Redundant Switch."
   --#SUMMARY "Communications with the Redundant Switch has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 108

rsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the Redundant Switch has been lost."
   --#TYPE "APC: Communications lost with the Redundant Switch."
   --#SUMMARY "Communications with the Redundant Switch has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 109

dcCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the DC power plant has been established."
   --#TYPE "APC: Communications established with the DC power plant."
   --#SUMMARY "Communications with the DC power plant has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 110

dcCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the DC power plant has been lost."
   --#TYPE "APC: Communications lost with the DC power plant."
   --#SUMMARY "Communications with the DC power plant has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 111

dcPINChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The active PIN on the DC controller has been changed."
   --#TYPE "APC: The active PIN on the DC controller has been changed."
   --#SUMMARY "The active PIN on the DC controller has been changed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 112

dcMajorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: A Major alarm is active in the DC power plant."
   --#TYPE "APC: A Major alarm is active in the DC power plant."
   --#SUMMARY "A Major alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 113
   
dcMajorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Major alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Major alarm is no longer active in the DC power plant."
   --#SUMMARY "A Major alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 114

dcMinorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Minor alarm is active in the DC power plant."
   --#TYPE "APC: A Minor alarm is active in the DC power plant."
   --#SUMMARY "A Minor alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 115
   
dcMinorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Minor alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Minor alarm is no longer active in the DC power plant."
   --#SUMMARY "A Minor alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 116

dcOutputRelayOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusOutRlyIndex, dm3StatusOutRlyName, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay for the powerplant has been activated (state changed to on).
       The first variable is an integer representing the output relay number that has gone on.
       The second variable is the 16-character name of the output relay."
   --#TYPE "APC: An output relay has gone on."
   --#SUMMARY "An output relay has gone on in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 117

dcOutputRelayOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusOutRlyIndex, dm3StatusOutRlyName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay for the powerplant has been deactivated (state changed to off).
       The first variable is an integer representing the output relay number that has gone off.
       The second variable is the 16-character name of the output relay."
   --#TYPE "APC: An output relay has gone off."
   --#SUMMARY "An output relay has gone off in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 118

dcInputRelayOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusInRlyIndex, dm3StatusInRlyName, mtrapargsString }
   DESCRIPTION
      "WARNING: An input relay for the powerplant has been activated (state changed to on).
       The first variable is an integer representing the input relay number that has gone on.
       The second variable is the 16-character name of the input relay."
   --#TYPE "APC: An input relay has gone on."
   --#SUMMARY "An input relay has gone on in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 119

dcInputRelayOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES {  dm3StatusInRlyIndex, dm3StatusInRlyName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An input relay for the powerplant has been deactivated (state changed to off).
       The first variable is an integer representing the input relay number that has gone off.
       The second variable is the 16-character name of the input relay."
   --#TYPE "APC: An input relay has gone off."
   --#SUMMARY "An input relay has gone off in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 120

logicPowerSuppliesIncreased TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of system power supplies has increased."
   --#TYPE "APC UPS: The number of system power supplies has increased."
   --#SUMMARY "The number of system power supplies has increased."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 121

logicPowerSuppliesDecreased TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The number of system power supplies has decreased."
   --#TYPE "APC UPS: The number of system power supplies has decreased."
   --#SUMMARY "The number of system power supplies has decreased."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 122

externalSwitchGearClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: External Switch Gear closed."
   --#TYPE "APC UPS: External Switch Gear closed."
   --#SUMMARY "External Switch Gear closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 123

externalSwitchGearOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: External Switch Gear opened."
   --#TYPE "APC UPS: External Switch Gear opened."
   --#SUMMARY "External Switch Gear opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 124

generalDeviceEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: APC Device event."
   --#TYPE "APC Device event"
   --#SUMMARY "APC Device event."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 125

atsSourceSwitched TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Automatic Transfer Switch has switched source.
       The first variable is an integer representing the current source: 0=A, 1=B.
       The second variable is the 32-character name of the current source."
   --#TYPE "APC Automatic Transfer Switch: The ATS has switched source"
   --#SUMMARY "The Automatic Transfer Switch has switched source."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
  ::= 126

atsLostRedundancy TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Automatic Transfer Switch has lost redundancy.
       The first variable is an integer representing the source which is no longer available: 0=A, 1=B.
       The second variable is the 32-character name of the source which is no longer available."
   --#TYPE "APC Automatic Transfer Switch: The ATS has lost redundancy. "
   --#SUMMARY "The Automatic Transfer Switch has lost redundancy."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 127

atsRedundancyRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString02,  mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Redundancy has been restored to the Automatic Transfer Switch .
       The first variable is an integer representing the source which has been restored: 0=A, 1=B.
       The second variable is the 32-character name of the source which has been restored."
   --#TYPE "APC Automatic Transfer Switch: Redundancy has been restored."
   --#SUMMARY "Redundancy has been restored to the Automatic Transfer Switch ."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 128

atsConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A configuration change has been made on the Automatic Transfer Switch.
       The first variable is an integer representing the configuration setting which changed:
           0=Transfer Voltage Range, 1=Sensitivity, 2=Preferred Source
           3=Front Panel Lockout, 4=Current Limit, 5=Reset XA Processor, 
           6=Reset to defaults, 7=Product Name, 8=Nominal Voltage, 9=Nominal Line Frequency, 
           10=Narrow VRMS, 11=Medium VRMS, 12=Wide VRMS,13=Frequency Deviation,
           14=ColdStart ATS, 15=Events Count Cleared, 16=Phase or Bank Threshold. "
   --#TYPE "APC Automatic Transfer Switch: ATS configuration changed."
   --#SUMMARY "A configuration change has been made on a Automatic Transfer Switch."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 129

atsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communications with the Automatic Transfer Switch has been established."
   --#TYPE "APC Automatic Transfer Switch: Communications established."
   --#SUMMARY "Communications with the Automatic Transfer Switch has been established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 130

atsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Communications with the Automatic Transfer Switch has been lost."
   --#TYPE "APC Automatic Transfer Switch: Communications lost."
   --#SUMMARY "Communications with the Automatic Transfer Switch has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 131

atsOverCurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Output Current has exceeded threshold. This is same as atsOverload Trap 
               for phase or total in case banked units"     
      
   --#TYPE "APC Automatic Transfer Switch: Output Current exceeded threshold"
   --#SUMMARY "Output Current has exceeded Threshold. "
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 132

atsOverCurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Output Current has returned below threshold.This is same as atsOverloadCleared Trap 
                      for phase or total in case banked units"
   --#TYPE "APC Automatic Transfer Switch: Output Current below threshold."
   --#SUMMARY "Output Current has returned below threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 133

atsPowerSupplyFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The Automatic Transfer Switch Power Supply has failed.
      The first variable is an integer representing the Power Supply which 
      has failed: 0 = Source A 24V,
                  1 = 12V,
                  2 = 5V,
                  3 = Source B 24V."
   --#TYPE "APC Automatic Transfer Switch: The ATS Power Supply has failed."
   --#SUMMARY "The Automatic Transfer Switch Power Supply has failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 134

atsPowerSupplyFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Automatic Transfer Power Supply Failure Cleared.
       The first variable is an integer representing the Power Supply which 
       has cleared: 0 = Source A 24V,
                    1 = 12V,
                    2 = 5V,
                    3 = Source B 24V."       
   --#TYPE "APC Automatic Transfer Switch: Power Supply Failure Cleared."
   --#SUMMARY "The Automatic Transfer Switch Power Supply Failure Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 135

dcMainsFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Mains Fail alarm is active in the DC power plant."
   --#TYPE "APC: A Mains Fail alarm is active in the DC power plant."
   --#SUMMARY "A Mains Fail alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 136
   
dcMainsFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Mains Fail alarm is no longer active in the DC power plant."
   --#TYPE "APC: Mains Fail alarm is no longer active in the DC power plant."
   --#SUMMARY "Mains Fail alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 137

dcFanFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Fan Fail alarm is active in the DC power plant."
   --#TYPE "APC: A Fan Fail alarm is active in the DC power plant."
   --#SUMMARY "A Fan Fail alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 138
   
dcFanFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Fan Fail alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Fan Fail alarm is no longer active in the DC power plant."
   --#SUMMARY "A Fan Fail alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 139

dcRectifierOvertempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Rect. Overtemp alarm is active in the power plant."
   --#TYPE "APC: Rect. Overtemp alarm is active in the power plant."
   --#SUMMARY "Rect. Overtemp alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 140
   
dcRectifierOvertempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Rect. Overtemp alarm is no longer active in the power plant."
   --#TYPE "APC: Rect. Overtmp alarm is no longer active in the power plant."
   --#SUMMARY "Rect. Overtemp alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 141

dcCurrentLimitAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Current Limit alarm is active in the power plant."
   --#TYPE "APC: A Current Limit alarm is active in the power plant."
   --#SUMMARY "A Current Limit alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 142
   
dcCurrentLimitAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Current Limit alarm is no longer active in the power plant."
   --#TYPE "APC: Current Limit alarm is no longer active in the power plant."
   --#SUMMARY "Current Limit alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 143

dcRectifierFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Rect. Fail alarm is active in the power plant."
   --#TYPE "APC: A Rect. Fail alarm is active in the power plant."
   --#SUMMARY "A Rect. Fail alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 144
   
dcRectifierFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Rect. Fail alarm is no longer active in the power plant."
   --#TYPE "APC: Rect. Fail alarm is no longer active in the power plant."
   --#SUMMARY "Rect. Fail alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 145

dcMultRectFailAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Multiple Rect. Fail alarm is active in the powerplant."
   --#TYPE "APC: Multiple Rect. Fail alarm is active in the powerplant."
   --#SUMMARY "Multiple Rect. Fail alarm is active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 146
   
dcMultRectFailAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Multiple Rect Fail alarm is no longer active in the powerplant."
   --#TYPE "APC: Multiple Rect Fail alarm is no longer active in powerplant."
   --#SUMMARY "Multiple Rect Fail alarm is no longer active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 147

dcBatteryBreakerAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Batt. Breaker alarm is active in the power plant."
   --#TYPE "APC: Batt. Breaker alarm is active in the power plant."
   --#SUMMARY "Batt. Breaker alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 148
   
dcBatteryBreakerAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Batt. Breaker alarm is no longer active in the power plant."
   --#TYPE "APC: Batt. Breaker alarm is no longer active in the power plant."
   --#SUMMARY "Batt. Breaker alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 149

dcRectifierOVPAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Rect. OVP alarm is active in the power plant."
   --#TYPE "APC: A Rect. OVP alarm is active in the power plant."
   --#SUMMARY "A Rect. OVP alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 150
   
dcRectifierOVPAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Rect. OVP alarm is no longer active in the power plant."
   --#TYPE "APC: A Rect. OVP alarm is no longer active in the power plant."
   --#SUMMARY "A Rect. OVP alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 151

dcLVDImminentAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A LVD Imminent alarm is active in the powerplant."
   --#TYPE "APC: A LVD Imminent alarm is active in the powerplant."
   --#SUMMARY "A LVD Imminent alarm is active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 152
   
dcLVDImminentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A LVD Imminent alarm is no longer active in the powerplant."
   --#TYPE "APC: A LVD Imminent alarm is no longer active in the powerplant."
   --#SUMMARY "A LVD Imminent alarm is no longer active in the powerplant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 153

dcFuseCBAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Fuse/CB alarm is active in the DC power plant."
   --#TYPE "APC: A Fuse/CB alarm is active in the DC power plant."
   --#SUMMARY "A Fuse/CB alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 154
   
dcFuseCBAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Fuse/CB alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Fuse/CB alarm is no longer active in the DC power plant."
   --#SUMMARY "A Fuse/CB alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 155

dcBatteryTestFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Test failed in the DC power plant."
   --#TYPE "APC: A Battery Test failed in the DC power plant."
   --#SUMMARY "A Battery Test failed in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 156

dcTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Temperature is active in the power plant."
   --#TYPE "APC: A Temperature alarm is active in the power plant."
   --#SUMMARY "A Temperature alarm is active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 157
   
dcTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Temperature alarm is no longer active in the power plant."
   --#TYPE "APC: A Temperature alarm is no longer active in the power plant."
   --#SUMMARY "A Temperature alarm is no longer active in the power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 158

dcHumidityAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: A Humidity alarm is active in the DC power plant."
   --#TYPE "APC: A Humidity alarm is active in the DC power plant."
   --#SUMMARY "A Humidity alarm is active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 159
   
dcHumidityAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Humidity alarm is no longer active in the DC power plant."
   --#TYPE "APC: A Humidity alarm is no longer active in the DC power plant."
   --#SUMMARY "A Humidity alarm is no longer active in the DC power plant."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 160

dcBBCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power plant bridging board communications established."
   --#TYPE "APC: Power plant bridging board communications established."
   --#SUMMARY "Power plant bridging board communications established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 161

dcBBCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: Power plant bridging board communications lost."
   --#TYPE "APC: Power plant bridging board communications lost."
   --#SUMMARY "Power plant bridging board communications lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 162

iemHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentTemp, iemStatusProbeTempUnits, iemStatusProbeNumber,
               iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High temperature threshold violated on Integrated
        Environmental Monitor probe. The first variable is the
        current temperature. The second variable is the temperature
        scale. The third variable is the probe number. The fourth
        variable is the probe name."
   --#TYPE "APC IEM: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 163

iemHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violated on Integrated
        Environmental Monitor probe has been cleared. The first variable
        is the probe number. The second variable is the probe name."
   --#TYPE "APC IEM: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 164

iemLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentTemp, iemStatusProbeTempUnits, iemStatusProbeNumber,
               iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low temperature threshold violated on integrated
        probe. The first variable is the current temperature. The
        second variable is the temperature scale. The third
        variable is the probe number. The fourth variable is the
        probe name."
   --#TYPE "APC IEM: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 165

iemLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violated on integrated
        probe has been cleared. The first variable is the probe number.
        The second variable is the probe name."
   --#TYPE "APC IEM: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 166

iemHighHumidThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentHumid, iemStatusProbeNumber, iemStatusProbeName,
               mtrapargsString }
   DESCRIPTION
       "SEVERE: High humidity threshold violated on integrated
        probe. The first variable is the current humidity. The
        second variable is the probe number. The third variable
        is the probe name."
   --#TYPE "APC IEM: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 167

iemHighHumidThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violated on integrated
        probe cleared. The first variable is the probe number. The second
        variable is the probe name."
   --#TYPE "APC IEM: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 168

iemLowHumidThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeCurrentHumid, iemStatusProbeNumber, iemStatusProbeName,
               mtrapargsString }
   DESCRIPTION
       "SEVERE: Low humidity threshold violated on integrated
        probe. The first variable is the current humidity. The
        second variable is the probe number. The third variable
        is the probe name."
   --#TYPE "APC IEM: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 169

iemLowHumidThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusProbeNumber, iemStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violated on integrated
        probe cleared. The first variable is the probe number. The second
        variable is the probe name."
   --#TYPE "APC IEM: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 170

iemProbeDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: The temperature/humidity probe on the Integrated
       Environmental Monitor has been disconnected. This trap is
       generated when a probe that has been in communication with
       the Environmental Monitor has been disconnected or can no
       longer communicate."
   --#TYPE "APC IEM: Probe disconnected."
   --#SUMMARY "Probe has been disconnected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 171

iemProbeConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The temperature/humidity probe on the Integrated
       Environmental Monitor has been connected. This trap is generated
       when the Environmental Monitor establishes communication with a
       probe that had previously not been connected."
   --#TYPE "APC IEM: Probe Connected."
   --#SUMMARY "Probe has been connected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 172

iemContactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusContactNumber, iemStatusContactName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is a contact fault on the Integrated
       Environmental Monitor. The first argument is the number
       of the contact. The second argument is the name of the
       contact."
   --#TYPE "APC IEM: Contact fault."
   --#SUMMARY "Contact fault."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 173

iemContactFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusContactNumber, iemStatusContactName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The contact fault on the Integrated
       Environmental Monitor has been cleared. The first
       argument is the number of the contact. The second
       argument is the name of the contact."
   --#TYPE "APC IEM: Contact fault."
   --#SUMMARY "Contact fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 174

iemRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusRelayNumber, iemStatusRelayName, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The output relay on the Integrated Environmental
       Monitor has switched to the fault state. The first
       argument is the number of the output relay. The second
       argument is the name of the output relay. The third
       argument is the event that caused the fault."
   --#TYPE "APC IEM: Output relay fault."
   --#SUMMARY "Output relay has faulted."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 175

iemRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { iemStatusRelayNumber, iemStatusRelayName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The fault condition on the output relay on the
       Integrated Environmental Monitor has cleared. The first
       argument is the number of the output relay. The second
       argument is the name of the output relay."
   --#TYPE "APC IEM: Output relay fault condition cleared."
   --#SUMMARY "Output relay fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 176

bmBatManCommEstab TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Serial Communications Established with Battery Manager."
   --#TYPE "BatMan : Communications Established."
   --#SUMMARY "Communications Established."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 177

bmBatManCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Serial Communications Lost with Battery Manager."
   --#TYPE "BatMan : Communications Lost."
   --#SUMMARY "Communications Lost."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 178

bmBatManKneeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Battery Voltage Knee Threshold Alarm Detected."
   --#TYPE "BatMan : Knee Alarm Detected."
   --#SUMMARY "Knee Alarm Detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 179

bmBatManKneeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Battery Voltage Knee Threshold Alarm Cleared."
   --#TYPE "BatMan : Knee Alarm Cleared."
   --#SUMMARY "Knee Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 180

bmBatManChargerAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Charger Alarm Detected."
   --#TYPE "BatMan : Charger Alarm Detected."
   --#SUMMARY "Charger Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 181

bmBatManChargerAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Charger Alarm Cleared."
   --#TYPE "BatMan : Charger Alarm Cleared."
   --#SUMMARY "Charger Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 182

bmBatManBatteryAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Battery Alarm Detected."
   --#TYPE "BatMan : Battery Alarm Detected."
   --#SUMMARY "Battery Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 183

bmBatManBatteryAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Battery Alarm Cleared."
   --#TYPE "BatMan : Battery Alarm Cleared."
   --#SUMMARY "Battery Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 184

bmBatManEnvironmentAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Environment Alarm Detected."
   --#TYPE "BatMan : Environment Alarm Detected."
   --#SUMMARY "Environment Alarm Detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 185

bmBatManEnvironmentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Environment Alarm Cleared."
   --#TYPE "BatMan : Environment Alarm Cleared."
   --#SUMMARY "Environment Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 186

bmBatManMaintenanceAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Maintenance Alarm Detected."
   --#TYPE "BatMan : Maintenance Due Alarm Detected."
   --#SUMMARY "Maintenance Due Alarm Detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 187

bmBatManMaintenanceAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Maintenance Alarm Cleared."
   --#TYPE "BatMan : Maintenance Due Alarm Cleared."
   --#SUMMARY "Maintenance Due Alarm Cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 188

pduCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication Established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 189

pduCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 190

pduUtilityLineUndervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Utility Line Undervoltage. 
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Undervoltage."
   --#SUMMARY "Utility Line Undervoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 191

pduUtilityLineUndervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility Line Undervoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Undervoltage Cleared."
   --#SUMMARY "Utility Line Undervoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 192

pduUtilityLineOvervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Utility Line Overvoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Overvoltage."
   --#SUMMARY "Utility Line Overvoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 193

pduUtilityLineOvervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Utility Line Overvoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Utility Line Overvoltage Cleared."
   --#SUMMARY "Utility Line Overvoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 194

pduGroundOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Ground Overcurrent.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ground Overcurrent."
   --#SUMMARY "Ground Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 195

pduGroundOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Ground Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ground Overcurrent Cleared."
   --#SUMMARY "Ground Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 196

pduCircuitPanelInputUndervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Undervoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undervoltage."
   --#SUMMARY "Circuit Panel Input Undervoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 197

pduCircuitPanelInputUndervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Undervoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undervoltage Cleared."
   --#SUMMARY "Circuit Panel Input Undervoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 198

pduCircuitPanelInputOvervoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Overvoltage.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overvoltage."
   --#SUMMARY "Circuit Panel Input Overvoltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 199

pduCircuitPanelInputOvervoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Overvoltage Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overvoltage Cleared."
   --#SUMMARY "Circuit Panel Input Overvoltage Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 200

pduCircuitPanelInputUndercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Undercurrent.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undercurrent."
   --#SUMMARY "Circuit Panel Input Undercurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 201

pduCircuitPanelInputUndercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Undercurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Undercurrent Cleared."
   --#SUMMARY "Circuit Panel Input Undercurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 202

pduCircuitPanelInputOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Overcurrent.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overcurrent."
   --#SUMMARY "Circuit Panel Input Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 203

pduCircuitPanelInputOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: Circuit Panel Input Overcurrent Cleared."
   --#SUMMARY "Circuit Panel Input Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 204

pduCircuitPanelFrequencyOutOfRange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Frequency Out Of Range.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Frequency Out Of Range."
   --#SUMMARY "Circuit Panel Input Frequency Out Of Range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 205

pduCircuitPanelFrequencyOutofRangeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Frequency No Longer Out Of Range.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Frequency No Longer Out Of Range."
   --#SUMMARY "Circuit Panel Input Frequency No Longer Out Of Range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 206

pduCircuitPanelNeutralOvercurrent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Circuit Panel Input Neutral Overcurrent.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Neutral Overcurrent."
   --#SUMMARY "Circuit Panel Input Neutral Overcurrent."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 207

pduCircuitPanelNeutralOvercurrentCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Circuit Panel Input Neutral Overcurrent Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Circuit Panel Input Neutral Overcurrent Cleared."
   --#SUMMARY "Circuit Panel Input Neutral Overcurrent Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 208

pduSystemOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU System Off.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: System Off."
   --#SUMMARY "PDU System Off."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 209

pduOnBatteryMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU is in On Battery Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: On Battery Mode."
   --#SUMMARY "PDU is in On Battery Mode."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 210

pduMaintenanceBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PDU is in Maintenance Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Maintenance Bypass Mode."
   --#SUMMARY "PDU is in Maintenance Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 211

pduAtypicalBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "WARNING: PDU is in Atypical Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Atypical Bypass Mode."
   --#SUMMARY "PDU is in Atypical Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 212

pduNoPanelFeedMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: PDU is in No Panel Feed Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: No Panel Feed Mode."
   --#SUMMARY "PDU is in No Panel Feed Mode."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 213

pduUpsOperationMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: PDU is in Ups Operation Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Ups Operation Mode."
   --#SUMMARY "PDU is in Ups Operation Mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 214

pduForcedBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "WARNING: PDU is in Forced Bypass Mode.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Forced Bypass Mode."
   --#SUMMARY "PDU is in Forced Bypass Mode."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 215

pduInputTransformerOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Input Transformer Over Temperature.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Input Transformer Over Temperature."
   --#SUMMARY "Input Transformer Over Temperature."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 216

pduInputTransformerOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Input Transformer Over Temperature Cleared.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC PDU: Input Transformer Over Temperature Cleared."
   --#SUMMARY "Input Transformer Over Temperature Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 217

pduUPSInputVoltageLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS Input Voltage phase-N Lost.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: UPS Input Voltage phase-N Lost."
   --#SUMMARY "UPS Input Voltage phase-N Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 218

pduUPSInputVoltageRestored TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS Input Voltage phase-N Restored.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC PDU: UPS Input Voltage phase-N Restored."
   --#SUMMARY "UPS Input Voltage phase-N Restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 219

pduContactFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A contact closure in the PDU is in an abnormal position. 
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the number of the contact."
   --#TYPE "APC PDU: Contact Abnormal."
   --#SUMMARY "Contact Abnormal."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 220

pduContactFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A contact closure in the PDU is in a normal position. 
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the number of the contact."
   --#TYPE "APC PDU: Contact Normal."
   --#SUMMARY "Contact Normal."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 221

rPDUBankPhaseLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A bank or phase on the Rack PDU has violated the low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Violation of bank or phase low load threshold."
   --#SUMMARY "A bank or phase on the Rack PDU has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 222

rPDUBankPhaseLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase low load condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase low load condition cleared."
   --#SUMMARY "The bank or phase low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 223

rPDUBankPhaseNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A bank or phase of the Rack PDU is near an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase near an overload condition."
   --#SUMMARY "A bank or phase of the Rack PDU is near an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 224

rPDUBankPhaseNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase near overload condition on a Rack PDU has 
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase near overload condition has cleared."
   --#SUMMARY "Rack PDU bank or phase near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 225

rPDUBankPhaseOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "SEVERE: A bank or phase of the Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase overload condition."
   --#SUMMARY "A bank or phase of the Rack PDU is in an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 226

rPDUBankPhaseOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusBankNumber, rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase overload condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the bank number (0 if this is phase data).
       The fourth argument is the phase number (0 if this is bank data)."
   --#TYPE "APC Rack PDU: Bank or phase overload condition has cleared."
   --#SUMMARY "The bank or phase overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 227

aruDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Device Configuration change.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: ARU Device configuration change."
   --#SUMMARY "ARU device configuration change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 228

rmPDUCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString03, mtrapargsString02, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC RM PDU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 229

emsCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication Established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC EMS: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 230

emsCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication Lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC EMS: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 231

emsProbeConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A probe has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number. 
        The fourth argument is the probe name."
   --#TYPE "APC EMS: Probe Connected."
   --#SUMMARY "Probe Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 232

emsProbeDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A probe has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number. 
        The fourth argument is the probe name."
   --#TYPE "APC EMS: Probe Disconnected."
   --#SUMMARY "Probe Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 233

emsSensorConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A sensor has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number. 
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Connected."
   --#SUMMARY "Sensor Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 234

emsSensorDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A sensor has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number. 
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Disconnected."
   --#SUMMARY "Sensor Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 235

emsSensorFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A EMS sensor is in the fault condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number. 
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Fault."
   --#SUMMARY "Sensor Fault."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 236

emsSensorFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsSensorStatusSensorIndex, emsSensorStatusSensorName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS sensor fault condition has cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the sensor number. 
        The fourth argument is the sensor name."
   --#TYPE "APC EMS: Sensor Fault Cleared."
   --#SUMMARY "Sensor Fault Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 237

emsBeaconConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has been connected to the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Connected."
   --#SUMMARY "Beacon Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 238

emsBeaconDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A beacon has been disconnected from the EMS.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Disconnected."
   --#SUMMARY "Beacon Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 239

emsBeaconOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS beacon has gone on.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon On."
   --#SUMMARY "Beacon On."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 240

emsBeaconOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A EMS beacon has gone off.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Beacon Off."
   --#SUMMARY "Beacon Off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 241

emsMajorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Major Alarm is present in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Major Alarm."
   --#SUMMARY "Major Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 242

emsMajorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Major Alarm condition has been cleared in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Major Alarm Cleared."
   --#SUMMARY "Major Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 243

emsMinorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Minor Alarm is present in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Minor Alarm."
   --#SUMMARY "Minor Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 244

emsMinorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Minor Alarm condition has been cleared in the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC EMS: Minor Alarm Cleared."
   --#SUMMARY "Minor Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 245

emsOutletStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutletStatusOutletIndex, emsOutletStatusOutletName, 
               emsOutletStatusOutletState, emsOutletStatusOutletNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An outlet on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the outlet number. 
        The fourth argument is the outlet name.
        The fifth argument is the current outlet state (1=ON, 2=OFF).
        The sixth argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC EMS: Outlet has changed to its abnormal state."
   --#SUMMARY "Outlet has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 246

emsOutletStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutletStatusOutletIndex, emsOutletStatusOutletName, 
               emsOutletStatusOutletState, emsOutletStatusOutletNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the outlet number. 
        The fourth argument is the outlet name.
        The fifth argument is the current outlet state (1=ON, 2=OFF).
        The sixth argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC EMS: Outlet has changed to its normal state."
   --#SUMMARY "Outlet has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 247

emsInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsInputContactStatusInputContactIndex, 
               emsInputContactStatusInputContactName, emsInputContactStatusInputContactState, 
               emsInputContactStatusInputContactNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An input contact on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 248

emsInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsInputContactStatusInputContactIndex, 
               emsInputContactStatusInputContactName, emsInputContactStatusInputContactState, 
               emsInputContactStatusInputContactNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An input contact on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 249

emsOutputRelayStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutputRelayStatusOutputRelayIndex, 
               emsOutputRelayStatusOutputRelayName, emsOutputRelayStatusOutputRelayState, 
               emsOutputRelayStatusOutputRelayNormalState, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay on the EMS has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the output relay number. 
        The fourth argument is the output relay name.
        The fifth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Output Relay has changed to its abnormal state."
   --#SUMMARY "Output Relay has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 250

emsOutputRelayStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsOutputRelayStatusOutputRelayIndex, 
               emsOutputRelayStatusOutputRelayName, emsOutputRelayStatusOutputRelayState, 
               emsOutputRelayStatusOutputRelayNormalState, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay on the EMS has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the output relay number. 
        The fourth argument is the output relay name.
        The fifth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC EMS: Output Relay has changed to its normal state."
   --#SUMMARY "Output Relay has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 251

emsDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on the EMS.
        The first argument is the EMS serial number.
        The second argument is the EMS name."
   --#TYPE "APC: A device configuration change on a EMS."
   --#SUMMARY "A device configuration change has been made on a EMS."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 252

envHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High temperature threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 253

envHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 254

envLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low temperature threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 255

envLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 256

envHighHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: High humidity threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 257

envHighHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity. 
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 258

envLowHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Low humidity threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 259

envLowHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity. 
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 260


-- Switched and Metered Rack PDU Traps

rPDUCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with a Rack PDU has been established.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Communication established."
   --#SUMMARY "Communication with a Rack PDU established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 266

rPDUCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication with a Rack PDU has been lost.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Communication lost."
   --#SUMMARY "Communication with a Rack PDU has been lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 267

rPDUOutletOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletControlIndex, rPDUOutletControlOutletName, 
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on a Switched Rack PDU has turned on.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: An outlet has turned on."
   --#SUMMARY "An outlet on a Switched Rack PDU has turned on."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 268

rPDUOutletOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletControlIndex, rPDUOutletControlOutletName, 
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on a Switched Rack PDU has turned off.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: An outlet has turned off."
   --#SUMMARY "An outlet on a Switched Rack PDU has turned off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 269

rPDUDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on a 
       Rack PDU.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Device configuration change made."
   --#SUMMARY "Device configuration change has been made on a Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 270

rPDUOutletConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletControlIndex, rPDUOutletControlOutletName, 
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet configuration change has been made on a 
       Switched Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number.
       The fourth argument is the outlet name."
   --#TYPE "APC Switched Rack PDU: Outlet configuration change made."
   --#SUMMARY "Outlet configuration change has been made on a Switched Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 271

rPDULowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU has violated the low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Violation of low load threshold."
   --#SUMMARY "A Rack PDU has violated the low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 272

rPDULowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low load condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Low load condition cleared."
   --#SUMMARY "The low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 273

rPDUNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU is near an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Near an overload condition."
   --#SUMMARY "A Rack PDU is near an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 274

rPDUNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The near overload condition on a Rack PDU has 
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Near overload condition has cleared."
   --#SUMMARY "Rack PDU near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 275

rPDUOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Overload condition."
   --#SUMMARY "A Rack PDU is in an overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 276

rPDUOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadStatusPhaseNumber, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The overload condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase number."
   --#TYPE "APC Rack PDU: Overload condition has cleared."
   --#SUMMARY "The overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 277

rPDUPowerSupply1Fail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Power Supply 1 on Rack PDU is in FAIL state.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 1 is in FAIL state."
   --#SUMMARY "Power Supply 1 on Rack PDU is in FAIL state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 278

rPDUPowerSupply1Ok TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power Supply 1 on Rack PDU is operating normally.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 1 is operating normally."
   --#SUMMARY "Power Supply 1 on Rack PDU is operating normally."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 279

rPDUPowerSupply2Fail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Power Supply 2 on Rack PDU is in FAIL state.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 2 is in FAIL state."
   --#SUMMARY "Power Supply 2 on Rack PDU is in FAIL state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 280

rPDUPowerSupply2Ok TRAP-TYPE
   ENTERPRISE apc             
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Power Supply 2 on Rack PDU is operating normally.
       The first argument is the serial number.
       The second argument is the device name."
   --#TYPE "APC Rack PDU: Power Supply 2 is operating normally."
   --#SUMMARY "Power Supply 2 on Rack PDU is operating normally."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 281

rPDUPhaseConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDULoadPhaseConfigIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A phase configuration change has been made on a 
       Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the phase index number."
   --#TYPE "APC Rack PDU: Phase configuration change made."
   --#SUMMARY "Phase configuration change has been made on a Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 282

rPDUCancelPendingCommand TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletControlIndex, rPDUOutletControlOutletName,
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A cancel pending command has been made on a 
       Switched Rack PDU.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet index number (0 indicates all outlets).
       The fourth argument is the outlet name (or device name if all outlets)."
   --#TYPE "APC Switched Rack PDU: Cancel Pending Command made."
   --#SUMMARY "A Cancel Pending Command has been made on a Switched Rack PDU."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 283

aruAlinkCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Communication Established.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 284

aruAlinkCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Communication Lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 285

aruFanFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Fan Fail.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Fan Failure."
   --#SUMMARY "Fan Fail."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 286

aruFanFailCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Fan Fail Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Fan Fail Cleared."
   --#SUMMARY "Fan Fail Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 287

aruSmokeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote ARU Smoke Alarm.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Smoke Alarm."
   --#SUMMARY "Smoke Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 288

aruSmokeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Smoke Alarm Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Smoke Alarm Cleared."
   --#SUMMARY "Smoke Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 289

aruHighTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "WARNING: ARU Exhaust temperature has exceeded the override 
         threshold and the ARU has increased fan speed to
         maintain a safe environment in the rack.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: High Temperature Alarm."
   --#SUMMARY "High Temperature Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 290

aruHighTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ARU temperature override state has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: High Temperature Alarm Cleared."
   --#SUMMARY "High Temperature Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 291

aruExhaustTemperatureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "SEVERE: ARU Extreme Exhaust Temperature Alarm.
        The ARU is unable to control the temperature within the rack
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Exhaust Temperature Alarm."
   --#SUMMARY "Exhaust Temperature Alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 292

aruExhaustTemperatureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote ARU Exhaust Temperature Alarm Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Exhaust Temperature Alarm Cleared."
   --#SUMMARY "Exhaust Temperature Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 293

envAlinkCommunicationEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Remote Probe Communication Established.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number. 
        The fourth argument is the probe name."
   --#TYPE "APC ENV: Communication Established."
   --#SUMMARY "Communication Established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 294

envAlinkCommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Remote Probe Communication Lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the probe number. 
        The fourth argument is the probe name."
   --#TYPE "APC ENV: Communication Lost."
   --#SUMMARY "Communication Lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 295

emsAlinkPowerOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Alink Power Overload.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Alink Power Overload."
   --#SUMMARY "Alink Power Overload."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 296

emsAlinkPowerOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Alink Power Overload Cleared.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC EMS: Alink Power Overload Cleared."
   --#SUMMARY "Alink Power Overload Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 297

upsOutletGroupTurnedOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The specified Outlet Group turned on."
   --#TYPE "APC UPS: Outlet Group turned on."
   --#SUMMARY "Outlet Group turned on"
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 298   

upsOutletGroupTurnedOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "WARNING: The specified Outlet Group turned off."
   --#TYPE "APC UPS: Outlet Group turned off."
   --#SUMMARY "Outlet Group turned off."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 299  

smwCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Symmetra MW UPS critical condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 300

smwCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS critical condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 301

smwWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "WARNING: A Symmetra MW UPS warning condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 302

smwWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "WARNING: A Symmetra MW UPS warning condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 303

smwInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS informational condition has been detected.
       The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 304

smwInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsGauge, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Symmetra MW UPS informational condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "APC Symmetra MW UPS: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 305

airCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An Air critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A critical condition was detected. "
   --#SUMMARY "A critical condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 306

airCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air critical condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A critical condition was cleared. "
   --#SUMMARY "A critical condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 307

airWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: An Air warning condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 308

airWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: An Air warning condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 309

airInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air informational condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 310

airInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An Air informational condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC Air: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 311

-- xPDU Traps (part 1)

xPDUInputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU: Main input low voltage alarm."
   --#SUMMARY "Input voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 312

xPDUInputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Main input low voltage alarm cleared."
   --#SUMMARY "Main input low voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 313


xPDUInputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU: Main input high voltage alarm."
   --#SUMMARY "Main input voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 314

xPDUInputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Main input high voltage alarm cleared."
   --#SUMMARY "Main input high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 315

xPDUBypassVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase bypass input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU: Bypass input low voltage alarm."
   --#SUMMARY "Bypass input voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 316

xPDUBypassVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase bypass input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Bypass input low voltage alarm cleared."
   --#SUMMARY "Bypass input low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 317

xPDUBypassVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Three-phase bypass input voltage to the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU: Bypass input high voltage alarm."
   --#SUMMARY "Bypass input voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 318

xPDUBypassVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Three-phase bypass input voltage to the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Bypass input high voltage alarm cleared."
   --#SUMMARY "Bypass input voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 319

xPDUOutputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XPDU:  Output low voltage alarm."
   --#SUMMARY "Output voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 320

xPDUOutputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output voltage of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Output low voltage alarm cleared."
   --#SUMMARY "Output low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 321

xPDUOutputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm was generated."
   --#TYPE "APC XPDU:  Output high voltage alarm."
   --#SUMMARY "Output voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 322

xPDUOutputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output voltage of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XPDU: Output high voltage alarm cleared."
   --#SUMMARY "Output high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 323

xPDUOutputCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Output low current alarm."
   --#SUMMARY "Output current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 324

xPDUOutputCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output low current alarm cleared."
   --#SUMMARY "Output low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 325

xPDUOutputCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Output high current alarm."
   --#SUMMARY "Output current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 326

xPDUOutputCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output high current alarm cleared."
   --#SUMMARY "Output high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 327

xPDUOutputFrequencyAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The devices output frequency is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the frequency deviation from the nominal in tenths of Hertz."
   --#TYPE "APC XPDU: Output frequency out-of-range alarm."
   --#SUMMARY "Output frequency is out-of-range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 328

xPDUOutputFrequencyAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices output frequency is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Output frequency back in range."
   --#SUMMARY "Output frequency in range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 329

xPDUSystemGroundCurrentAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The earth ground current of the device is over the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps.
        The fourth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Earth ground high current alarm."
   --#SUMMARY "Earth ground current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 330

xPDUSystemGroundCurrentAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The earth ground current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Earth ground high current alarm cleared."
   --#SUMMARY "Earth ground high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 331

xPDUInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A user input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 332

xPDUInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=CLOSED, 2=OPEN).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 333

xPDUOutputNeutralCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "WARNING: The three-phase neutral current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps.
        The fourth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Output high neutral current alarm."
   --#SUMMARY "Output neutral current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 334

xPDUOutputNeutralCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The output neutral current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Output neutral high current alarm cleared."
   --#SUMMARY "Output neutral high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 335

xPDUCoolingFanAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's internal cooling fans have failed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Cooling fan failure alarm."
   --#SUMMARY "Cooling fan failure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 336

xPDUCoolingFanAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's cooling fans are now functioning properly.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Cooling fan alarm cleared."
   --#SUMMARY "Cooling fan alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 337

xPDUTransformerTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's isolation transformer is over temperature.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Isolation transformer over temperature alarm."
   --#SUMMARY "Transformer temp alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 338

xPDUTransformerTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's isolation transformer is no longer over temperature.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Isolation transformer over temperature alarm cleared."
   --#SUMMARY "Transformer temp alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 339

xPDUBranchCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit low current alarm."
   --#SUMMARY "Branch circuit current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 340

xPDUBranchCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits 
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit low current alarm cleared."
   --#SUMMARY "Branch circuit low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 341

xPDUBranchCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit high current alarm."
   --#SUMMARY "Branch circuit current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 342

xPDUBranchCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits 
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit high current alarm cleared."
   --#SUMMARY "Branch circuit high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 343


xPDUInternalCommError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is an internal communication error in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Internal communication error."
   --#SUMMARY "Internal communication error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 344

emsHardwareStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's hardware is improperly configured and operating outside
        normal bounds for the hardware.  This can be caused by improper devices being
        connected to the EMS ports or Alink Current limit detection."
   --#TYPE "APC EMS: Hardware is in an abnormal state."
   --#SUMMARY "Hardware is in an abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 345

emsHardwareStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's hardware is in its normal operational state.
        The first argument is the host device serial number."
   --#TYPE "APC EMS: Hardware is in a normal state."
   --#SUMMARY "Hardware is in its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 346
   
ceSevereCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Custom Event severe condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A severe condition was detected. "
   --#SUMMARY "A severe condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 347

ceSevereConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event severe condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A severe condition was cleared. "
   --#SUMMARY "A severe condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 348

ceWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Custom Event warning condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 349

ceWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event warning condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 350

ceInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event informational condition was detected.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 351

ceInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Custom Event informational condition was cleared.
       The first variable is the custom event text message.
       The second variable is the custom event number."
   --#TYPE "APC Custom Event: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 352
     
upsInternalOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The internal over temperature condition exists."
   --#TYPE "APC UPS: The internal over temperature condition exists."
   --#SUMMARY "The internal over temperature condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 353

upsInternalOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The internal over temperature condition cleared."
   --#TYPE "APC UPS: The internal over temperature condition cleared."
   --#SUMMARY "The internal over temperature condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 354
   
upsMpuReset TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The MPU has been reset."
   --#TYPE "APC UPS: The MPU has been reset."
   --#SUMMARY "The MPU has been reset."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 355

upsOutputSwitchClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The Output Switch is closed."
   --#TYPE "APC UPS: The Output Switch is closed."
   --#SUMMARY "The Output Switch is closed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 356

upsOutputSwitchOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The Output Switch is open."
   --#TYPE "APC UPS: The Output Switch is open."
   --#SUMMARY "The Output Switch is open."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 357

upsCalibrationStackChanged TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A calibration value in the stack was changed."
   --#TYPE "APC UPS: A calibration value in the stack was changed."
   --#SUMMARY "A calibration value in the stack was changed."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 358

   
-- Upgraded EMS now has more env traps

envMaxTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max temperature threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Max temperature threshold violation."
   --#SUMMARY "Max temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 359

envMaxTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max temperature threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Max temperature threshold violation cleared."
   --#SUMMARY "Max temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 360

envMinTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min temperature threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Min temperature threshold violation."
   --#SUMMARY "Min temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 361

envMinTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min temperature threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Min temperature threshold violation cleared."
   --#SUMMARY "Min temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 362

envMaxHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max humidity threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Max humidity threshold violation."
   --#SUMMARY "Max humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 363

envMaxHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max humidity threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity. 
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Max humidity threshold violation cleared."
   --#SUMMARY "Max humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 364

envMinHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min humidity threshold violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Min humidity threshold violation."
   --#SUMMARY "Min humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 365

envMinHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeHumidity, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min humidity threshold violation cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current humidity. 
        The fourth argument is the probe number. 
        The fifth argument is the probe name."
   --#TYPE "APC ENV: Min humidity threshold violation cleared."
   --#SUMMARY "Min humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 366

envSTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term increasing temperature rate violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation."
   --#SUMMARY "Short-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 367

envSTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term increasing temperature rate cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation cleared."
   --#SUMMARY "Short-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 368

envSTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term decreasing temperature rate violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation."
   --#SUMMARY "Short-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 369

envSTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term decreasing temperature rate cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation cleared."
   --#SUMMARY "Short-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 370

envLTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term increasing temperature rate violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation."
   --#SUMMARY "Long-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 371

envLTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term increasing temperature rate cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation cleared."
   --#SUMMARY "Long-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 372

envLTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term decreasing temperature rate violated on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation."
   --#SUMMARY "Long-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 373

envLTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, emsProbeStatusProbeTemperature, emsStatusSysTempUnits, 
               emsProbeStatusProbeIndex, emsProbeStatusProbeName, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term decreasing temperature rate cleared on the probe. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the current temperature. 
        The fourth argument is the temperature scale. 
        The fifth argument is the probe number. 
        The sixth argument is the probe name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation cleared."
   --#SUMMARY "Long-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 374

-- Battery Management System Traps

bmsCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Battery Management System critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A critical condition was detected. "
   --#SUMMARY "A critical condition was detected. "
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 375

bmsCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System critical condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A critical condition was cleared. "
   --#SUMMARY "A critical condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 376

bmsWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Management System warning condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A warning condition was detected. "
   --#SUMMARY "A warning condition was detected. "
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 377

bmsWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A Battery Management System warning condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: A warning condition was cleared. "
   --#SUMMARY "A warning condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 378

bmsInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System informational condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: Informational condition detected. "
   --#SUMMARY "An informational condition was detected. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 379

bmsInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A Battery Management System informational condition was cleared.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "APC BMS: Informational condition was cleared. "
   --#SUMMARY "An informational condition was cleared. "
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 380

-- xATS Traps

xATSOutputVoltageLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC XATS:  Output low voltage alarm."
   --#SUMMARY "Output voltage is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 381

xATSOutputVoltageLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices three-phase output voltage is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XATS: Output low voltage alarm cleared."
   --#SUMMARY "Output low voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 382

xATSOutputVoltageHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device three-phase output voltage of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts.
        The fifth argument is the threshold, in tenths of Volts, above which the alarm is generated."
   --#TYPE "APC XATS: Output high voltage alarm."
   --#SUMMARY "Output voltage is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 383

xATSOutputVoltageHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices three-phase output voltage is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1-N, 2=L2-N, 3=L3-N, 4=unused, 5=L1-L2, 6=L2-L3, 7=L3-L1).
        The fourth argument is the measured voltage in tenths of Volts."
   --#TYPE "APC XATS: Output high voltage alarm cleared."
   --#SUMMARY "Output high voltage alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 384

xATSOutputCurrentLowAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps.
        The fifth argument is the threshold, in Amps, from which the alarm was generated."
   --#TYPE "APC XATS: Output low current alarm."
   --#SUMMARY "Output current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 385

xATSOutputCurrentLowAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps."
   --#TYPE "APC XATS: Output low current alarm cleared."
   --#SUMMARY "Output low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 386

xATSOutputCurrentHighAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The three-phase output load current of the device is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps.
        The fifth argument is the threshold, in Amps, from which the alarm was generated."
   --#TYPE "APC XATS: Output high current alarm."
   --#SUMMARY "Output current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 387

xATSOutputCurrentHighAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The three-phase output load current of the device is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3).
        The fourth argument is the measured current in Amps."
   --#TYPE "APC XATS: Output high current alarm cleared."
   --#SUMMARY "Output high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 388


xATSOutputFrequencyAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The devices output frequency is outside the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the frequency deviation from the nominal in tenths of Hertz.
        The fourth argument is the frequency deviation threshold in tenths of Hertz, 
        from which the alarm was generated."
   --#TYPE "APC XATS: Output frequency out-of-range alarm."
   --#SUMMARY "Output frequency is out-of-range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 389

xATSOutputFrequencyAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The devices output frequency is back within the specified limits.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Output frequency back in range."
   --#SUMMARY "Output frequency in range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 390

xATSInternalCommError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: There is an internal communication error in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Internal communication error."
   --#SUMMARY "Internal communication error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 391

xATSInternalCommErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Internal communication has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Internal Communication error cleared."
   --#SUMMARY "ATS Communication error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 392

xATSDataCommMismatchError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A data incompatibility exists within the device.  This
        is typically the result of mismatches between firmware revisions
        of the transfer switch controller and the Network Management interface.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Data mismatch error."
   --#SUMMARY "ATS data mismatch error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 393

xATSDataCommMismatchErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The internal data incompatibility has been resolved.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: data mismatch error cleared."
   --#SUMMARY "ATS data mismatch error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 394

xATSGenCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS cannot communicate with the generator.
        This will make unavailable all the xATSGenerator OIDs.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: No communication with generator."
   --#SUMMARY "ATS/Generator communication lost."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 395

xATSGenCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has established communication with the generator.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Communication with generator established."
   --#SUMMARY "ATS/generator communication established."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 396
   
xATSNeutralPosition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
                mtrapargsString }
   DESCRIPTION
      "WARNING: XATS has transferred to neutral position.
        In this position neither Source 1 nor Source 2 is selected,
        and the XATS will have no output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the mode in which the switch is operating
        (1=Auto, 2=Not-in-Auto, Abnormal Condition  3=Not-in-Auto, manual)."
   --#TYPE "APC XATS: Transferred to the neutral (no output power) position."
   --#SUMMARY "Transferred to neutral."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 397

xATSSwitchTransferEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
                mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: XATS has transferred from one source to the other.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the mode in which the switch is operating.
        (1=Auto, 2=Not-in-Auto, Abnormal Condition  3=Not-in-Auto, manual).
        The fourth argument is the input source selected (1=Source 1, 2=Source 2).
        The fifth argument is type of transfer that took place. (1=Closed, 2=Open, 3=Unknown)"
   --#TYPE "APC XATS: Transferred from Source-X to Source-Y."
   --#SUMMARY "Source-to-Source transfer."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 398

xATSInternalATSFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: An internal XATS fault has been detected.
        The XATS may have forced itself to not-in-auto mode (abnormal condition),
        as indicated by the xATSSwitchStatusAutoSwitchOperationalMode OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the detected fault.

           1=Cannot Close S1
           2=Cannot Close S2
           3=Cannot Open S1
           4=Cannot Open S2
           5=Cannot Trip Open S1 
           6=Cannot Trip Open S2 
           7=Start Contact Failure
           8=Voltage Sensing Failure"

   --#TYPE "APC XATS: Internal fault detected."
   --#SUMMARY "ATS internal fault detected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 399

xATSInternalATSFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected internal XATS fault has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the detected fault.

           1=Cannot Close S1
           2=Cannot Close S2
           3=Cannot Open S1
           4=Cannot Open S2
           5=Cannot Trip Open S1 
           6=Cannot Trip Open S2 
           7=Start Contact Failure
           8=Voltage Sensing Failure"

   --#TYPE "APC XATS: Internal fault cleared."
   --#SUMMARY "ATS internal fault cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 400

xATSEngineStartAsserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has asserted the Engine Start contact.
        This should result in the generator producing output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the reason that the start signal was asserted
        1=Unknown, 2=S1 Low Voltage, 3=S1 High Voltage, 4=S1 Line Imbalance,
        5=S1 Freq Range, 6=S1 Bad Rotation."
   --#TYPE "APC XATS: Engine Start signal asserted."
   --#SUMMARY "Engine Start asserted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 401

xATSEngineStopAsserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The XATS has de-asserted the Engine Start contact.
        This should result in the generator shutting down, and producing no output voltage.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Engine Stop signal asserted."
   --#SUMMARY "Engine Stop asserted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 402

xATSStartFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator failed to start. After assertion of the
        Engine Start signal, the quality of Source 2 was not seen as good.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates the line quality at S2
         1=Unknown, 2=S2 Low Voltage, 3=S2 High Voltage, 4=S2 Line Imbalance,
         4=S2 Freq Range, 5=S2 Bad Rotation."
   --#TYPE "APC XATS: Generator failed to start alarm."
   --#SUMMARY "Generator failed to start."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 403

xATSStopFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator failed to stop. After de-assertion of the
        Engine Start signal, the quality of Source 2 continued to be seen as good.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator failed to stop alarm."
   --#SUMMARY "Generator failed to stop."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 404

xATSNotInAutomaticMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: Automatic Transfer Switch is not in automatic mode.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The xATSSwitchStatusAutoSwitchStatus OID and the
        xATSSwitchStatusAutoSwitchOperationalMode OID
        can provide more information about the state of the XATS."
   --#TYPE "APC XATS: XATS is not-in-automatic mode."
   --#SUMMARY "ATS not in auto."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 405

xATSNotInAutomaticModeCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Automatic Transfer Switch is in automatic mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: XATS in auto mode."
   --#SUMMARY "ATS in auto mode."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 406

xATSEpoTripped TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's Emergency Power Off (EPO) circuit is tripped.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) tripped."
   --#SUMMARY "EPO tripped."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 407

xATSEpoReset TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        reset to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) reset."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 408

xATSEpoTestMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The device's Emergency Power Off (EPO) circuit has been
        switched back to the test position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) in test mode."
   --#SUMMARY "EPO disabled."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 409

xATSEpoArmed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Emergency Power Off (EPO) enabled."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 410

xATSTestInitiated TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A scheduled test has been initiated.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of test initiated (1=scheduled, 2=manual)."
   --#TYPE "APC XATS: Test initiated."
   --#SUMMARY "Test initiated."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 411

xATSTestCanceled TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The scheduled test has been canceled
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of test initiated (1=scheduled, 2=manual)."
   --#TYPE "APC XATS: Test canceled."
   --#SUMMARY "Test canceled."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 412

xATSTestFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The initiated test has failed.
        This alarm can be cleared using the xATSSwitchStatusClearLatchedAlarms OID.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Initiated test failed."
   --#SUMMARY "Initiated test failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 413

xATSTestPassed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The initiated test has passed
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Initiated test passed."
   --#SUMMARY "Initiated test passed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 414

xATSInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A user input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XATS: Input contact has changed to its abnormal state."
   --#SUMMARY "Input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 415

xATSInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, 
               mtrapargsString02, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A user input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the input contact number. 
        The fourth argument is the input contact name.
        The fifth argument is the input contact state (1=OPEN, 2=CLOSED).
        The sixth argument is the configured normal input contact state (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XATS: Input contact has changed to its normal state."
   --#SUMMARY "Input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 416

xATSRemoteStartContactMismatch TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The state of the generator's Remote Start input
        and the ATS's Engine Start output do not match. 
        This indicates something wrong in the Engine Start wiring,
        which must be corrected. This condition will prevent the 
        generator from being started when needed.

          (See also: xATSGeneratorStatusRemoteStart 
           and xATSSwitchStatusEngineStartSignal OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator/ATS start contact mismatch."
   --#SUMMARY "Generator/ATS start contact mismatch."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 417

xATSRemoteStartContactMismatchCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Mismatch in the state of the generator's 
        Remote Start input and the ATS's Engine Start output as been resolved. 
        This indicates something wrong in the Engine Start wiring,
        which must be corrected. This condition will prevent the 
        generator from being started when needed.

          (See also: xATSGeneratorStatusRemoteStart 
           and xATSSwitchStatusEngineStartSignal OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator/ATS start contact mismatch cleared."
   --#SUMMARY "Generator/ATS start contact mismatch cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 418

xATSDoorOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS exterior panel door is open.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Panel door is open alarm."
   --#SUMMARY "Panel door open alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 419

xATSDoorOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The external door to the device is closed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Panel door open alarm cleared."
   --#SUMMARY "Panel door open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 420

xATSDCBackupAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The XATS's DC backup has been lost. The XATS will lose power
        on Source 1 failure, causing the Engine Start signal to be asserted.
        The XATS will then restart from Source 2.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: DC backup failure."
   --#SUMMARY "ATS DC backup failure."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 421

xATSDCBackupAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: DC backup alarm has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: DC backup alarm cleared."
   --#SUMMARY "DC backup alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 422

-- xATS Generator Traps

xATSGeneratorLowCoolantLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Low coolant level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant level alarm."
   --#SUMMARY "Generator low coolant level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 423

xATSGeneratorLowCoolantLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low coolant level has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant level alarm cleared."
   --#SUMMARY "Generator low coolant level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 424

xATSGeneratorVeryLowCoolantLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Very low coolant level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very low coolant level alarm."
   --#SUMMARY "Generator very low coolant level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 425

xATSGeneratorVeryLowCoolantLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected Very low coolant level has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very low coolant level alarm cleared."
   --#SUMMARY "Generator very low coolant level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 426

xATSGeneratorHighCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: High coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high coolant temperature alarm."
   --#SUMMARY "Generator high coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 427

xATSGeneratorHighCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected high coolant temperature has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high coolant temperature alarm cleared."
   --#SUMMARY "Generator high coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 428

xATSGeneratorVeryHighCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Very high coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very high coolant temperature alarm."
   --#SUMMARY "Generator very high coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 429

xATSGeneratorVeryHighCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The Very high coolant temperature condition has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator very high coolant temperature alarm cleared."
   --#SUMMARY "Generator very high coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 430

xATSGeneratorLowCoolantTempAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Low coolant temperature has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant temperature alarm."
   --#SUMMARY "Generator low coolant temperature alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 431

xATSGeneratorLowCoolantTempAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The low coolant temperature condition has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low coolant temperature alarm cleared."
   --#SUMMARY "Generator low coolant temperature alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 432

xATSGeneratorLowOilLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Low oil level has been detected in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil level alarm."
   --#SUMMARY "Generator low oil level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 433

xATSGeneratorLowOilLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Low oil level alarm has been cleared in the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil level alarm cleared."
   --#SUMMARY "Generator low oil level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 434
   
xATSGeneratorLowBatteryVoltDuringCrankAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected 
        as low while cranking the engine.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Low batt. voltage while cranking alarm."
   --#SUMMARY "Generator low battery volts while cranking alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 435

xATSGeneratorLowBatteryVoltDuringCrankAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's low battery voltage while
        cranking condition has been cleared.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator low batt. voltage while cranking alarm cleared."
   --#SUMMARY "Generator low battery volts while cranking alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 436

xATSGeneratorVeryLowBatteryVoltDuringCrankAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected 
        as very low while cranking the engine.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator v.low battery voltage while cranking alarm."
   --#SUMMARY "Generator v.low battery volts while cranking alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 437

xATSGeneratorVeryLowBatteryVoltDuringCrankAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's high battery voltage while
        cranking condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "XGEN: Generator v.low batt volt, while cranking alarm cleared."
   --#SUMMARY "Generator v.low battery volts while cranking alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 438

xATSGeneratorEStop TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's emergency stop input has been activated.
        After the emergency stop signal has been removed, the E-Stop condition  
        must be cleared before the generator can be started again.
        E-Stop conditions can only be cleared via the generator front panel.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code.
        The fourth argument is the type of E-Stop (1=LOCAL, 2=REMOTE)."
   --#TYPE "APC XGEN: Generator emergency stop engaged."
   --#SUMMARY "Generator emergency stop engaged."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 439

xATSGeneratorEStopCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's emergency stop condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code.
        The fourth argument is the type of E-Stop (1=LOCAL, 2=REMOTE)."
   --#TYPE "APC XGEN: Generator emergency stop condition cleared."
   --#SUMMARY "Generator emergency stop condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 440

xATSGeneratorHighBatteryVolt TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator's battery voltage has been detected as high.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high battery voltage."
   --#SUMMARY "Generator high battery volts."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 441

xATSGeneratorHighBatteryVoltCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected high battery voltage has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator high battery voltage condition cleared."
   --#SUMMARY "Generator high battery volts condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 442

xATSGeneratorLowBatteryVolt TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's battery voltage has been detected as low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low battery voltage."
   --#SUMMARY "Generator low battery volts."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 443

xATSGeneratorLowBatteryVoltCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low battery voltage has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low battery voltage condition cleared."
   --#SUMMARY "Generator low battery volts condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 444

xATSGeneratorControlSwitchNotAuto TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The control switch on the generator is not in auto position.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator not-in-automatic mode."
   --#SUMMARY "Generator not-in-auto."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 445

xATSGeneratorControlSwitchNotAutoCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The control switch on the generator is in auto position.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator automatic mode restored."
   --#SUMMARY "Generator not-in-auto cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 446

xATSGeneratorLowOilPressure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's oil pressure has been detected as low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil pressure."
   --#SUMMARY "Generator low oil pressure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 447

xATSGeneratorLowOilPressureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low oil pressure has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator low oil pressure condition cleared."
   --#SUMMARY "Generator low oil pressure condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 448

xATSGeneratorVeryLowOilPressure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator's oil pressure has been detected as very low.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator v.low oil pressure."
   --#SUMMARY "Generator v.low oil pressure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 449

xATSGeneratorVeryLowOilPressureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected v.low oil pressure has been cleared, on the generator.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator v.low oil pressure condition cleared."
   --#SUMMARY "Generator v.low oil pressure condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 450

xATSGeneratorOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is overloaded.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator is in overload event."
   --#SUMMARY "Generator on overload event."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 451

xATSGeneratorOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator is running within loading limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator is in overload event cleared."
   --#SUMMARY "Generator on overload event cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 452

xATSGeneratorLowACVEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator AC voltage is outside the acceptable bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage."
   --#SUMMARY " State of the Generator AC voltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 453

xATSGeneratorLowACVEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator AC voltage is within normal bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage cleared."
   --#SUMMARY "State of the Generator AC voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 454

xATSGeneratorHighACVEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator AC voltage is outside the acceptable bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage."
   --#SUMMARY " State of the Generator AC voltage."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 455

xATSGeneratorHighACVEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator AC voltage is within normal bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: State of the Generator AC voltage cleared."
   --#SUMMARY "State of the Generator AC voltage cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 456

xATSGeneratorOverspeed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is running over the acceptable RPM.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator overspeed condition."
   --#SUMMARY "Generator overspeed condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 457

xATSGeneratorOverspeedCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator overspeed shutdown has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator overspeed condition cleared."
   --#SUMMARY "Generator overspeed condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 458

xATSGeneratorEngineCold TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator engine is cold, may not start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator engine is cold, may not start."
   --#SUMMARY "Generator engine is cold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 459

xATSGeneratorEngineColdCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The engine is not cold to start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Engine is cold to start condition cleared."
   --#SUMMARY "Engine is cold to start condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 460

xATSGeneratorOutputBreakerOpen TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generators output breaker has been detected as open.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator output breaker open alarm."
   --#SUMMARY "Generator output breaker open."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 461

xATSGeneratorOutputBreakerOpenCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The engine is not cold to start.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator output breaker open alarm cleared."
   --#SUMMARY "Generator output breaker open cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 462

xATSGeneratorLowFuelLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The tank fuel level is below the limits specified
        in the xATSGeneratorFuelSystemLowFuelLevelThreshold OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured fuel level in percent of full."
   --#TYPE "APC XGEN: Low fuel level alarm."
   --#SUMMARY "Generator low fuel level alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 463

xATSGeneratorLowFuelLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The tank fuel level is back above the specified limit.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Low fuel level alarm cleared."
   --#SUMMARY "Generator low fuel level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 464

xATSGeneratorVeryLowFuelLevelAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The tank fuel level is below the low threshold limits.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the measured tank fuel level in percent of full."
   --#TYPE "APC XGEN: Very Low fuel level alarm."
   --#SUMMARY "Generator very low fuel level alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 465

xATSGeneratorVeryLowFuelLevelAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low tank level has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Very low fuel level alarm cleared."
   --#SUMMARY "Generator very low fuel level alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 466

xATSGeneratorLowRunTimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The estimated runtime is below the limits specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the estimated runtime in hours."
   --#TYPE "APC XGEN: Low run time alarm."
   --#SUMMARY "Generator low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 467

xATSGeneratorLowRunTimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low runtime has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Low run time alarm cleared."
   --#SUMMARY "Generator low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 468

xATSGeneratorVeryLowRunTimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The estimated runtime is below the limits specified
        in the xATSGeneratorFuelSystemVeryLowRunTimeThreshold OID.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the estimated runtime in hours."
   --#TYPE "APC XGEN: Very low run time alarm."
   --#SUMMARY "Generator very low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 469

xATSGeneratorVeryLowRunTimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The detected low runtime has been cleared in the device.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XGEN: Very low run time alarm cleared."
   --#SUMMARY "Generator very low run time alarm."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 470

xATSGeneratorServiceDueAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The generator is due for scheduled service.
        Generation of this alarm is based on calendar days since 
        and/or actual generator run-hours since last service.
        This alarm is cleared using the xATSGeneratorServiceResetRecord OID.

          (See also: xATSGeneratorServiceCalendarIntervalThreshold
           and xATSGeneratorServiceRunHoursThreshold OIDs)

        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator scheduled maintenance is due."
   --#SUMMARY "Generator maintenance due."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 471

xATSGeneratorServiceDueAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator's service registers have been reset.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: Generator service due alarm is cleared."
   --#SUMMARY "Generator service alarm is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 472

xATSGeneratorShutdown TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator is shutdown.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator shutdown."
   --#SUMMARY "Generator shutdown"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 473

xATSGeneratorShutdownCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The generator shutdown alarm is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator shutdown is cleared."
   --#SUMMARY "Generator shutdown is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 474

xATSGeneratorBatteryCharger TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The generator battery charger is nonfunctional.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator batt. charger is nonfunctional."
   --#SUMMARY "Generator battery charger is nonfunctional"
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 475

xATSGeneratorBatteryChargerCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Fault in the generator battery charger is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Fault in the generator battery charger is cleared."
   --#SUMMARY "Fault in the generator battery charger is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 476

xATSGeneratorGenericEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Any generic generator event.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator generic event."
   --#SUMMARY "Generator generic event."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 477

xATSGeneratorGenericEventCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Generated generic generator event is cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generic generator event is cleared."
   --#SUMMARY "Generic generator event is cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 478

-- xPDU Traps (part 2)

xPDUInternalCommErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Internal communication has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Internal Communication error cleared."
   --#SUMMARY "Communication error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 479


xPDUSystemStateAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The PDU's breakers (Q1, Q2 & Q3) are in a configuration that might lead
        to system unavailability.  it may signify a temporary condition, when the breakers
        are placed in an atypical manner as the user transitions to (UPS OPERATION or MAINTENANCE BYPASS)
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of state change (1=NO UPS INPUT, 2=NO PANEL FEED, 3=ATYPICAL BYPASS MODE).
         note: The NO_PANEL_FEED alarm is applicable only for PDUs with system bypass."
   --#TYPE "APC XPDU: System state change alarm."
   --#SUMMARY "PDU state change alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 480

xPDUSystemStateAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The PDU's breakers (Q1, Q2 & Q3) are set in a configuration
        that is a non-alarm state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the type of state change (1=NO UPS INPUT, 2=NO PANEL FEED, 3=ATYPICAL BYPASS MODE).
         note: The NO_PANEL_FEED alarm is applicable only for PDUs with system bypass."
   --#TYPE "APC XPDU: Normal system state change."
   --#SUMMARY "PDU normal state change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 481

xPDUEpoTestMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The device's Emergency Power Off (EPO) circuit has been
        switched back to the test position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Emergency Power Off (EPO) in test mode."
   --#SUMMARY "EPO disabled."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 482

xPDUEpoArmed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's Emergency Power Off (EPO) circuit has been
        switched back to the armed position.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Emergency Power Off (EPO) enabled."
   --#SUMMARY "EPO armed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 483

xPDUFuseBlownAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: One or more fuses in this PDU have been detected as open.
        These fuses are in the feed to the UPS associated with this PDU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC XPDU: Check fuse alarm."
   --#SUMMARY "Fuse detected opened."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 484

xPDUFuseBlownAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A previous check fuse alarm in this PDU has cleared.
        These fuses are in the feed to the UPS associated with this PDU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC XPDU: Check fuse alarm cleared."
   --#SUMMARY "Fuse alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 485

xPDUBreakerPositionAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, 
               mtrapargsInteger, mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "SEVERE: A PDU breaker is in a state that compromises system availability.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker (1=MAIN INPUT, 2=BYPASS INPUT, 3=CROSS TIE, 4=OUTPUT).
         note: The OUTPUT breaker position alarm is applicable only for PDUs with no system bypass.
        The fourth argument is the breaker position (1=OPEN, 2=CLOSED)."
   --#TYPE "APC XPDU: Breaker position alarm."
   --#SUMMARY "Breaker position alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 486

xPDUBreakerPositionAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName,
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A PDU breaker is no longer in a state that compromises system availability.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker (1=MAIN INPUT, 2=BYPASS INPUT, 3=CROSS TIE, 4=OUTPUT).
         note: The OUTPUT breaker position alarm cleared is applicable only for PDUs with no system bypass."
   --#TYPE "APC XPDU: Breaker position alarm cleared."
   --#SUMMARY "Breaker alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 487

xPDUBreakerChangeEvent TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger,
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A system breaker or switch within the device has changed state.
        They are generated when any of the Q1, Q2 or Q3 breakers have changed states.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the breaker that has changed
        (1=UPS FEED (Q1), 2=UPS OUTPUT(Q2), 3=MAINTENANCE BYPASS (Q3).
        The fourth argument is the state of the breaker that has changed (1=OPEN, 2=CLOSED).
        The fifth argument is a 8-bit field representing the state of all breakers in the system,
        when any of one of the Q1, Q2 or Q3 breakers have changed state.

        The bit map is represented in the following manner (b7, b6 ... b0)
        b0 - UPS FEED (Q1)
        b1 - MAINTENANCE BYPASS (Q3)
        b2 - UPS OUTPUT (Q2)
        b3 - MAIN INPUT
        b4 - BYPASS INPUT
        b5 - CROSS-TIE OUTPUT

        Example:  value of 60 (0x3C) indicates that the CROSS_TIE, BYPASS and MAIN INPUT, and Q2 breakers 
        are CLOSED and Q3, Q1 breakers are OPEN." 
   --#TYPE "APC XPDU: Breaker/switch change event."
   --#SUMMARY "Breaker/switch change event."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 488

xPDUDataCommMismatchError TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: A data incompatibility exists within the device.  This
        is typically the result of mismatches between firmware revisions
        of the transfer switch controller and the Network Management interface.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: Data mismatch error."
   --#SUMMARY "XPDU data mismatch error."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 489

xPDUDataCommMismatchErrorCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The internal data incompatibility has been resolved.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: data mismatch error cleared."
   --#SUMMARY "XPDU data mismatch error cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 490

xPDUSystemInMaintenanceBypassMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "WARNING: The PDU state has changed to maintenance bypass mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: System state changed to maintenance bypass."
   --#SUMMARY "PDU state changed to maintenance bypass."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 491

xPDUSystemInUPSOperationalMode TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The PDU state has changed to UPS operational mode.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XPDU: System state changed to UPS operational."
   --#SUMMARY "PDU state changed to UPS operational."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 492

xATSGeneratorFuelTankRuptureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Detected a rupture in the inner wall of the generator fuel tank.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator inner wall rupture alarm."
   --#SUMMARY "Generator inner wall rupture alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 493

xATSGeneratorFuelTankRuptureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The rupture in the inner wall of the generator is not detected.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator inner wall rupture alarm cleared."
   --#SUMMARY "Generator inner wall rupture alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 494

xATSGeneratorGroundFaultAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName,  mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Generator ground fault alarm.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator ground fault alarm."
   --#SUMMARY "Generator ground fault alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 495

xATSGeneratorGroundFaultAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Generator ground fault alarm cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the OEM's fault/event code."
   --#TYPE "APC XGEN: Generator ground fault alarm cleared."
   --#SUMMARY "Generator ground fault alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 496

xATSOutputLoadPoweredByGeneratorAlarm TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The system load on the output of the ATS is being powered by source 2 (generator).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument indicates if the load is powered by the generator,
        when 'load testing' the generator (1 = LIVE, 2 = TEST)."  
   --#TYPE "APC XATS: System load powered by generator alarm."
   --#SUMMARY "System load powered by generator."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 497
   
xATSOutputLoadPoweredByGeneratorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The system load on the output of the ATS is no longer being powered by source 2 (generator).
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: System load powered by generator alarm cleared."
   --#SUMMARY "System load powered by generator alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 498

xAPCControllerFirmwareUpdateTransferStart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02, mtrapargsString03, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Start controller firmware transfer in the device.
        The first argument is the host device serial number.
        The second argument is the host model name that initiated the transfer.
        The third argument is the name of the file that is transferred. 
        The fourth argument is the updated revision of the file, if available
        The fifth argument is the reason for the update, if available
         (1=User request, 2=Automatic upgrade by NMC, 3=Unknown)."
   --#TYPE "APC: Start update transfer."
   --#SUMMARY "Start update transfer."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 499

xAPCControllerFirmwareUpdateTransferComplete TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02, 
               mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Transfer of controller firmware was completed in the device.
        The first argument is the host device serial number.
        The second argument is the host device model name that completed the transfer.
        The third argument is the name of the file that was transferred. 
        The fourth argument is the revision of the file that was transferred, if available."
   --#TYPE "APC : Update transfer complete."
   --#SUMMARY "Update transfer complete."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 500


xAPCControllerFirmwareUpdateTransferFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString05, mtrapargsString04, mtrapargsString02, 
               mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: Transfer of controller firmware failed.
        The first argument is the host device serial number.
        The second argument is the host device model name that failed to transfer.
        The third argument is the name of the file that failed the transfer, if available.
        The fourth argument is the reason for failure."
   --#TYPE "APC: Update transfer failed."
   --#SUMMARY "Update transfer failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 501

upsPfcInputRelayFailure TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The PFC (Power Factor Correction) input relay failure exists."
   --#TYPE "APC UPS: The PFC input relay failure exists."
   --#SUMMARY "The PFC (Power Factor Correction) input relay failure exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 502

upsPfcInputRelayFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The PFC (Power Factor Correction) input relay failure cleared."
   --#TYPE "APC UPS: The PFC input relay failure cleared."
   --#SUMMARY "The PFC (Power Factor Correction) input relay failure cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 503
   
upsInverterOverTemperature TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The inverter over temperature condition exists."
   --#TYPE "APC UPS: The inverter over temperature condition exists."
   --#SUMMARY "The inverter over temperature condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 504

upsInverterOverTemperatureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The inverter over temperature condition cleared."
   --#TYPE "APC UPS: The inverter over temperature condition cleared."
   --#SUMMARY "The inverter over temperature condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 505

upsBatteryOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery over voltage condition exists."
   --#TYPE "APC UPS: The battery over voltage condition exists."
   --#SUMMARY "The battery over voltage condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 506

upsBatteryOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery over voltage condition cleared."
   --#TYPE "APC UPS: The battery over voltage condition cleared."
   --#SUMMARY "The battery over voltage condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 507

upsEepromFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The EEPROM fault exists."
   --#TYPE "APC UPS: The EEPROM fault exists."
   --#SUMMARY "The EEPROM fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 508

upsEepromFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The EEPROM fault cleared."
   --#TYPE "APC UPS: The EEPROM fault cleared."
   --#SUMMARY "The EEPROM fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 509
   
-- rARU Traps (part 2)

aruFanRuntimeAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: The total running hours for a fan has exceeded
        the run hour threshold.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Fan Runhour Warning."
   --#SUMMARY "Fan Runhour Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 510

aruFanRuntimeAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The total running hours for a fan is no longer
        above the fan runhour threshold.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Fan Runhour Alarm Cleared."
   --#SUMMARY "Fan Runhour Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 511


aruFanPoorPerformanceAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: Poor fan performance has been detected in the ARU,
        indicating that the fan may be close to failing.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Poor Fan Performance Warning."
   --#SUMMARY "Fan Health Alarm."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 512

aruFanPoorPerformanceAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Fan performance is no longer degraded.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name.
        The fifth argument indicates which fan in the ARU."
   --#TYPE "APC ARU: Poor Fan Performance Warning Cleared."
   --#SUMMARY "Fan Health Alarm Cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 513

aruRedundantPowerLostAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "WARNING: One of the redundant line cords on the ARU is no longer receiving AC power.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Redundant AC Input is not Present."
   --#SUMMARY "AC Redundancy Lost."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 514

aruRedundantPowerLostAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { emsIdentSerialNumber, emsIdentEMSName, 
               rARUStatusAruIndex, rARUStatusAruName, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Line-cord redundancy has been restored to the ARU.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the ARU number. 
        The fourth argument is the ARU name."
   --#TYPE "APC ARU: Redundant AC Input is Present."
   --#SUMMARY "AC Redundancy Restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 515

apcDeviceConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device configuration change has been made on the device.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: A device configuration change on a device."
   --#SUMMARY "A device configuration change has been made on a device."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 516

apcEnvSensorConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A sensor has been connected to the host device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Sensor Connected."
   --#SUMMARY "Sensor Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 517

apcEnvSensorDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A sensor has been disconnected from the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Sensor Disconnected."
   --#SUMMARY "Sensor Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 518

apcEnvMaxTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max temperature threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max temperature threshold violation."
   --#SUMMARY "Max temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 519

apcEnvMaxTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max temperature threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max temperature threshold violation cleared."
   --#SUMMARY "Max temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 520

apcEnvHighTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High temperature threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High temperature threshold violation."
   --#SUMMARY "High temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 521

apcEnvHighTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High temperature threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High temperature threshold violation cleared."
   --#SUMMARY "High temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 522

apcEnvLowTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low temperature threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low temperature threshold violation."
   --#SUMMARY "Low temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 523

apcEnvLowTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low temperature threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low temperature threshold violation cleared."
   --#SUMMARY "Low temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 524

apcEnvMinTempThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min temperature threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min temperature threshold violation."
   --#SUMMARY "Min temperature threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 525

apcEnvMinTempThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min temperature threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The sixth argument is the sensor number. 
        The seventh argument is the sensor name."
   --#TYPE "APC ENV: Min temperature threshold violation cleared."
   --#SUMMARY "Min temperature threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 526

apcEnvSTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term increasing temperature rate violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation."
   --#SUMMARY "Short-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 527

apcEnvSTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term increasing temperature rate cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term inc. temp rate violation cleared."
   --#SUMMARY "Short-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 528

apcEnvSTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Short-term decreasing temperature rate violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation."
   --#SUMMARY "Short-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 529

apcEnvSTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Short-term decreasing temperature rate cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Short-term dec. temp rate violation cleared."
   --#SUMMARY "Short-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 530

apcEnvLTIncTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term increasing temperature rate violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation."
   --#SUMMARY "Long-term inc. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 531

apcEnvLTIncTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term increasing temperature rate cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term inc. temp rate violation cleared."
   --#SUMMARY "Long-term inc. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 532

apcEnvLTDecTempRateViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Long-term decreasing temperature rate violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation."
   --#SUMMARY "Long-term dec. temp rate violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 533

apcEnvLTDecTempRateViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Long-term decreasing temperature rate cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Long-term dec. temp rate violation cleared."
   --#SUMMARY "Long-term dec. temp rate violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 534

apcEnvMaxHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Max humidity threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max humidity threshold violation."
   --#SUMMARY "Max humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 535

apcEnvMaxHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Max humidity threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Max humidity threshold violation cleared."
   --#SUMMARY "Max humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 536

apcEnvHighHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High humidity threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High humidity threshold violation."
   --#SUMMARY "High humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 537

apcEnvHighHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High humidity threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: High humidity threshold violation cleared."
   --#SUMMARY "High humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 538

apcEnvLowHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04,
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low humidity threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low humidity threshold violation."
   --#SUMMARY "Low humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 539

apcEnvLowHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low humidity threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Low humidity threshold violation cleared."
   --#SUMMARY "Low humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 540

apcEnvMinHumidityThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Min humidity threshold violated on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min humidity threshold violation."
   --#SUMMARY "Min humidity threshold violation."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 541

apcEnvMinHumidityThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Min humidity threshold violation cleared on the sensor. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the sensor number. 
        The fifth argument is the sensor name."
   --#TYPE "APC ENV: Min humidity threshold violation cleared."
   --#SUMMARY "Min humidity threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 542

apcBeaconConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has been connected to the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number." 
   --#TYPE "APC: Beacon Connected."
   --#SUMMARY "Beacon Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 543

apcBeaconDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A beacon has been disconnected from the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon Disconnected."
   --#SUMMARY "Beacon Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 544

apcBeaconOn TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has gone on (activated).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon On."
   --#SUMMARY "Beacon On."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 545

apcBeaconOff TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A beacon has gone off (deactivated).
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. "
   --#TYPE "APC: Beacon Off."
   --#SUMMARY "Beacon Off."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 546

apcOutletStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, mtrapargsString04, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: An outlet on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the outlet number. 
        The fifth argument is the outlet name.
        The sixth argument is the current outlet state (1=ON, 2=OFF).
        The seventh argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC: Outlet has changed to its abnormal state."
   --#SUMMARY "Outlet has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 547

apcOutletStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, mtrapargsString04, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An outlet on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the outlet number. 
        The fifth argument is the outlet name.
        The sixth argument is the current outlet state (1=ON, 2=OFF).
        The seventh argument is the configured normal outlet state (1=ON, 2=OFF)."
   --#TYPE "APC: Outlet has changed to its normal state."
   --#SUMMARY "Outlet has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 548

apcOutputRelayStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: An output relay on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the output relay number. 
        The fifth argument is the output relay name.
        The sixth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Output Relay has changed to its abnormal state."
   --#SUMMARY "Output Relay has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 549

apcOutputRelayStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: An output relay on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the output relay number. 
        The fifth argument is the output relay name.
        The sixth argument is the current output relay state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal output relay state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Output Relay has changed to its normal state."
   --#SUMMARY "Output Relay has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 550

apcHardwareStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION

      "SEVERE: The device's hardware is improperly configured and operating outside
        normal bounds for the hardware.  This can be caused by improper devices being
        connected to device ports or Alink Current limit detection.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is a hardware specific state code."

   --#TYPE "APC: Hardware is in an abnormal state."
   --#SUMMARY "Hardware is in an abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 551

apcHardwareStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's hardware is in its normal operational state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number."
   --#TYPE "APC EMS: Hardware is in a normal state."
   --#SUMMARY "Hardware is in its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 552

apcCriticalDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 553

apcCriticalDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 554

apcWarningDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 555

apcWarningDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 556

apcInformationalDiscreteInputContactStateAbnormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its abnormal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its abnormal state."
   --#SUMMARY "Discrete input contact has changed to its abnormal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 557

apcInformationalDiscreteInputContactStateNormal TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsInteger, 
               mtrapargsString04, mtrapargsInteger02, 
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A discrete input contact on the device has changed to its normal state.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input contact number. 
        The fifth argument is the input contact name.
        The sixth argument is the input contact state (1=CLOSED, 2=OPEN).
        The seventh argument is the configured normal input contact state (1=CLOSED, 2=OPEN)."
   --#TYPE "APC: Discrete input contact has changed to its normal state."
   --#SUMMARY "Discrete input contact has changed to its normal state."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 558

apcAnalogInputMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Maximum threshold violated on an analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Maximum threshold violation on analog input."
   --#SUMMARY "Max threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 559

apcAnalogInputMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Maximum threshold violation cleared on the analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Max threshold violation cleared."
   --#SUMMARY "Max threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 560

apcAnalogInputHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: High threshold violated on an analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: High threshold violation on analog input."
   --#SUMMARY "High threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 561

apcAnalogInputHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: High threshold violation cleared on the analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: High threshold violation cleared."
   --#SUMMARY "High threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 562

apcAnalogInputLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: Low threshold violated on an analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Low threshold violation on analog input."
   --#SUMMARY "Low threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 563

apcAnalogInputLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Low threshold violation cleared on the analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Low threshold violation cleared."
   --#SUMMARY "Low threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 564

apcAnalogInputMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: Minimum threshold violated on an analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Min threshold violation on analog input."
   --#SUMMARY "Min threshold violation on input."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 565

apcAnalogInputMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: Minimum threshold violation cleared on the analog input. 
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is a secondary device id number. 
        The fourth argument is the input number. 
        The fifth argument is the input name."
   --#TYPE "APC: Min threshold violation cleared."
   --#SUMMARY "Min threshold violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 566

apcDeviceClearLostComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Lost communications reset command has been issued.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: Lost communications reset command has been issued."
   --#SUMMARY "Lost communications reset command has been issued."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL

   ::= 567

apcDeviceConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A device has been connected to the host.
        The first argument is the host serial number.
        The second argument is the host name.
        The third argument is the device number.
        The fourth argument is the device name."
   --#TYPE "APC: Device Connected."
   --#SUMMARY "Device Connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 568

apcDeviceDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: A device has been disconnected from the host.
        The first argument is the host serial number.
        The second argument is the host name.
        The third argument is the device number. 
        The fourth argument is the device name."
   --#TYPE "APC: Device Disconnected."
   --#SUMMARY "Device Disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 569

apcUnregisteredUserAccessDenied TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04, 
               mtrapargsInteger, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: An unregistered user has tried to access the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argumant is the door identifier.
        The fifth argument is the unregistered user's RFID."
   --#TYPE "APC: Unregistered user."
   --#SUMMARY "Unregistered user."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 570


apcRegisteredUserAccessDenied TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04, 
               mtrapargsInteger, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A registered user has been denied access to the device.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argumant is the door identifier.
        The fifth argument is the user name."
   --#TYPE "APC: Access denied."
   --#SUMMARY "Access denied."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 571

apcRegisteredUserConfigChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Registered user configuration change.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name." 
   --#TYPE "APC: Registered user configuration change."
   --#SUMMARY "Registered user configuration change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 572

apcDoorUnlocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04, 
               mtrapargsInteger, mtrapargsString05, mtrapargsInteger02, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been unlocked.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier.
        The fifth argument is the door access user.
        The sixth argument is the door access type."
   --#TYPE "APC: Door unlocked."
   --#SUMMARY "Door unlocked."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 573

apcDoorLocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString04, 
               mtrapargsInteger, mtrapargsString05, mtrapargsInteger02, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been locked.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier.
        The fifth argument is the door access user.
        The sixth argument is the door access type."
   --#TYPE "APC: Door locked."
   --#SUMMARY "Door locked."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 574

apcHandleOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door handle has been opened.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door handle opened."
   --#SUMMARY "Door handle opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 575

apcHandleClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door handle has been closed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door handle closed."
   --#SUMMARY "Door handle closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 576


apcDoorOpened TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been opened.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door opened."
   --#SUMMARY "Door opened."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 577

apcDoorClosed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door has been closed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door closed."
   --#SUMMARY "Door closed."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 578

   -- trap number 579 available


apcKeyOverrideUnlocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: Key override unlock has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Key override unlock has occurred."
   --#SUMMARY "Key override unlock has occurred."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 580


apcKeyOverrideLocked TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Key override lock has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Key override lock has occurred."
   --#SUMMARY "Key override lock has occurred."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 581

apcForcedEntry TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A forced entry condition has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A forced entry condition has occurred."
   --#SUMMARY "A forced entry has occurred."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 582

apcForcedEntryCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A forced entry condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A forced entry condition has been cleared."
   --#SUMMARY "A forced entry has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 583


apcRelockTimeout TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A relock timout has occurred.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Relock timout."
   --#SUMMARY "Relock timeout."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 584

apcRelockTimeoutCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A relock timout has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: relock timout has been cleared."
   --#SUMMARY "Relock timout has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 585

apcDoorSenseDisconnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A door sensor was disconnected.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door sensor was disconnected."
   --#SUMMARY "A door sensor was disconnected."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 586

apcDoorSenseConnected TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A forced entry condition has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door sensor was connected."
   --#SUMMARY "A door sensor was connected."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 587


apcDoorLostComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: Communications have been lost with the door.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door has lost communications."
   --#SUMMARY "A door has lost communications."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 588

apcDoorEstablishedComms TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Communications have been established with the door.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: A door has established communications."
   --#SUMMARY "A door has established communications."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 589



apcRegisteredUserAccessChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Registered user access changed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name." 
   --#TYPE "APC: Registered user access change."
   --#SUMMARY "Registered user access change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 590


apcUnregisteredUserStatusChange TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsString05, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: Unregistered user status changed.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the user name." 
   --#TYPE "APC: Unregistered user status change."
   --#SUMMARY "Unregistered user status change."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 591

apcDeviceClearUserConfigs TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: User configurations reset command has been issued.
        The first argument is the device serial number.
        The second argument is the device name.
        The third argument is a secondary device id number."
   --#TYPE "APC: User configurations reset command has been issued."
   --#SUMMARY "User configurations reset command has been issued."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 592

-- Add more events starting at 600 for UPS Devices 

upsBatteryTempSensorFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The battery temperature sensor fault exists."
   --#TYPE "APC UPS: The battery temperature sensor fault exists."
   --#SUMMARY "The battery temperature sensor fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 600

upsBatteryTempSensorFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The battery temperature sensor fault cleared."
   --#TYPE "APC UPS: The battery temperature sensor fault cleared."
   --#SUMMARY "The battery temperature sensor fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 601
   
upsBatterySoftBusStartFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A battery bus soft start fault exists."
   --#TYPE "APC UPS: A battery bus soft start fault exists."
   --#SUMMARY "A battery bus soft start fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 602

upsBatterySoftBusStartFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A battery bus soft start fault exists cleared."
   --#TYPE "APC UPS: A battery bus soft start fault exists cleared."
   --#SUMMARY "A battery bus soft start fault exists cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 603
   
apcOutputShortCircuit TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: An output short circuit condition exists."
   --#TYPE "APC Device: An output short circuit condition exists."
   --#SUMMARY "An output short circuit condition exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 604

apcOutputShortCircuitCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An output short circuit condition cleared."
   --#TYPE "APC Device: An output short circuit condition cleared."
   --#SUMMARY "An output short circuit condition cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 605
   
apcOutputRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: An output relay (or its driver) fault exists."
   --#TYPE "APC Device: An output relay (or its driver) fault exists."
   --#SUMMARY "An output relay (or its driver) fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 606

apcOutputRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An output relay (or its driver) fault cleared."
   --#TYPE "APC Device: An output relay (or its driver) fault cleared."
   --#SUMMARY "An output relay (or its driver) fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 607
   
upsPfcFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A PFC fault exists."
   --#TYPE "APC UPS: A PFC fault exists."
   --#SUMMARY "A PFC fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 608

upsPfcFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The PFC fault cleared."
   --#TYPE "APC UPS: The PFC fault cleared."
   --#SUMMARY "The PFC fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 609
   
apcDcBusOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC bus voltage is too high."
   --#TYPE "APC Devcie: DC bus voltage is too high."
   --#SUMMARY "The DC bus voltage is too high."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 610

apcDcBusOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The DC bus voltage is too high cleared."
   --#TYPE "APC Device: The DC bus voltage is too high cleared."
   --#SUMMARY "The DC bus voltage is too high cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 611
   
upsInverterFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The inverter fault exists."
   --#TYPE "APC UPS: The inverter fault exists."
   --#SUMMARY "The inverter fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 612

upsInverterFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The inverter fault cleared."
   --#TYPE "APC UPS: The inverter fault cleared."
   --#SUMMARY "The inverter fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 613
   
apcAdConverterFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The A/D converter fault exists."
   --#TYPE "APC Device: The A/D converter fault exists."
   --#SUMMARY "The A/D converter fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 614

apcAdConverterFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The A/D converter fault cleared."
   --#TYPE "APC Device: The A/D converter fault cleared."
   --#SUMMARY "The A/D converter fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 615
   
apcLogicPowerSupplyFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A logic power supply fault exists."
   --#TYPE "APC Device: A logic power supply fault exists."
   --#SUMMARY "A logic power supply fault exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 616

apcLogicPowerSupplyFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A logic power supply fault cleared."
   --#TYPE "APC Device: A logic power supply fault cleared."
   --#SUMMARY "A logic power supply fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 617
   
apcTransformerDCImbalanceFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC component of the transformer's current is too high."
   --#TYPE "APC Device: The DC component of the tformer's curr is too high."
   --#SUMMARY "The DC component of the transformer's current is too high."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 618

apcTransformerDCImbalanceFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The DC component of the transformer's current is normal."
   --#TYPE "APC Device: The DC component of the tformer's curr is normal."
   --#SUMMARY "The DC component of the transformer's current is normal."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 619
   
upsBackfeedRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The backfeed relay (or its driver) has a fault."
   --#TYPE "UPS Device: The backfeed relay (or its driver) has a fault."
   --#SUMMARY "The backfeed relay (or its driver) has a fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 620

upsBackfeedRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: The backfeed relay (or its driver) has a fault cleared."
   --#TYPE "UPS Device: The bfeed rly (or its drver) has a flt cleared."
   --#SUMMARY "The backfeed relay (or its driver) has a fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 621
   
upsBypassRelayFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A bypass relay (or its driver) has a fault."
   --#TYPE "APC Device: A bypass relay (or its driver) has a fault."
   --#SUMMARY "A bypass relay (or its driver) has a fault."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 622

upsBypassRelayFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "WARNING: A bypass relay (or its driver) has a fault cleared."
   --#TYPE "APC Device: A bypass relay (or its driver) has a fault cleared."
   --#SUMMARY "A bypass relay (or its driver) has a fault cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 623
   

xPDUBranchCurrentMinAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit minimum current alarm."
   --#SUMMARY "Branch circuit current is below threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 626

xPDUBranchCurrentMinAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits 
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit minimum current alarm cleared."
   --#SUMMARY "Branch circuit low current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 627

xPDUBranchCurrentMaxAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The current in a branch circuit is outside the limits specified for that
        branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps.
        The fifth argument is the threshold, in tenths of Amps, above which the alarm was generated."
   --#TYPE "APC XPDU: Branch circuit maximum current alarm."
   --#SUMMARY "Branch circuit current is above threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 628

xPDUBranchCurrentMaxAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xPDUIdentSerialNumber, xPDUIdentProductName, mtrapargsInteger, 
               mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The current in a branch circuit is back within the limits 
        specified for that branch circuit.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the panel position of the branch circuit (1-based index).
        The fourth argument is the measured current in tenths of Amps."
   --#TYPE "APC XPDU: Branch circuit maximum current alarm cleared."
   --#SUMMARY "Branch circuit high current alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 629


rPDUOutletLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU has violated the outlet low load threshold.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Violation of outlet low load threshold."
   --#SUMMARY "A Rack PDU has violated the outlet low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 630

rPDUOutletLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet low load condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Low load condition cleared."
   --#SUMMARY "The low load condition on a Rack PDU has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 631

rPDUOutletNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "WARNING: A Rack PDU is near an outlet overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Near an overload condition."
   --#SUMMARY "A Rack PDU is near an outlet overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 632

rPDUOutletNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet near overload condition on a Rack PDU has 
       been cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Outlet Near overload condition has cleared."
   --#SUMMARY "Rack PDU outlet near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 633

rPDUOutletOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "SEVERE: A Rack PDU is in an overload condition.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Outlet Overload condition."
   --#SUMMARY "A Rack PDU is in an outlet overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 634

rPDUOutletOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { rPDUIdentSerialNumber, rPDUIdentName, 
               rPDUOutletStatusIndex, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The outlet overload condition on a Rack PDU has been 
       cleared.
       The first argument is the serial number.
       The second argument is the device name.
       The third argument is the outlet number."
   --#TYPE "APC Rack PDU: Overload condition has cleared."
   --#SUMMARY "The outlet overload condition on a Rack PDU has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 635 

apcTestTrap TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsInteger02, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Trap used to test SNMP trap functionality.
       The first argument is a place holder for test variables."
   --#TYPE "APC: Test trap."
   --#SUMMARY "Test Trap."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 636 

baseFanFailureCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Base module fan has been repaired"
   --#TYPE "APC UPS: Base module fan has been repaired"
   --#SUMMARY "The base module fan has been repaired."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 637    
   


atsLowLoad TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "WARNING: ATS has violated the bank or phase low load threshold.
       The first argument is the serial number.
       The second argument is the product name.  
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Violation of bank or phase low load threshold."
   --#SUMMARY "ATS has violated the bank or phase low load threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 638

atsLowLoadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase low load condition on an ATS has been 
       cleared.
       The first argument is the serial number.
       The second argument is the product name.  
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Low load condition cleared."
   --#SUMMARY "The low load condition on an ATS has been cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 639

atsNearOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "WARNING: ATS has violated the bank or phase near overload threshold.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Near an overload condition."
   --#SUMMARY "ATS is near a bank or phase overload condition."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 640

atsNearOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase near overload condition on an ATS has 
       been cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Bank or phase near overload condition has cleared."
   --#SUMMARY "ATS bank or phase near overload condition has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 641

atsOverload TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS is in an overload condition.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number.
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Bank or Phase Overload condition."
   --#SUMMARY "ATS is in overload condition."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 642

atsOverloadCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               atsOutputPhaseIndex, atsOutputBank, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The bank or phase overload condition on an ATS has been 
       cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is the phase number.
       The fourth argument is the bank number. -1 is returned if bank does not exist."
   --#TYPE "APC ATS: Overload condition has cleared."
   --#SUMMARY "The bank or phase overload condition on an ATS has cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 643 

atsRMSOverVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Overvoltage condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Overvoltage condition violated."
   --#SUMMARY "Overvoltage condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 644 
   
atsRMSOverVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Overvoltage condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Overvoltage condition cleared."
   --#SUMMARY "Overvoltage condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL   
   ::= 645 

atsRMSUnderVoltage TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: Undervoltage condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Undervoltage condition violated."
   --#SUMMARY "Undervoltage condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED 
   ::= 646 
   
atsRMSUnderVoltageCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Undervoltage condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: Undervoltage condition cleared."
   --#SUMMARY "Undervoltage condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL 
   ::= 647 

atsRMSOverFrequency TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: OverFrequency condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: OverFrequency condition violated."
   --#SUMMARY "OverFrequency condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 648 
   
atsRMSOverFrequencyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: OverFrequency condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: OverFrequency condition cleared."
   --#SUMMARY "OverFrequency condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL 
   ::= 649 

atsRMSUnderFrequency TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: UnderFrequency condition violated.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: UnderFrequency condition violated."
   --#SUMMARY "UnderFrequency condition violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED 
   ::= 650 
   
atsRMSUnderFrequencyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UnderFrequency condition cleared.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: UnderFrequency condition cleared."
   --#SUMMARY "UnderFrequency condition cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 651 
   
   

-- MODULAR POWER DISTRIBUTION SYSTEM

isxModularDistributionCommLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "SEVERE: Communication with a metering segment of the modular 
        distribution system has been lost.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the segment number.
        The fourth argument describes the modules served by this metering segment."
   --#TYPE "APC MDS: Com lost in modular distribution system."
   --#SUMMARY "Modular distribution communication lost."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 652

isxModularDistributionCommEstablished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString04, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Communication with a metering segment of the modular 
        distribution system has been restored.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the segment number.
        The fourth argument describes the modules served by this metering segment."
   --#TYPE "APC MDS: Com restored in modular distribution system."
   --#SUMMARY "Modular distribution communication restored."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 653

isxModularDistributionModuleInserted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A distribution module has been inserted into the system.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module location number."
   --#TYPE "APC MDS: Distribution module inserted."
   --#SUMMARY "Distribution module inserted.
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 654

isxModularDistributionModuleRemoved TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: A distribution module has been removed from the system.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module location number."
   --#TYPE "APC MDS: Distribution module removed."
   --#SUMMARY "Distribution module removed.
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 655

isxModularBreakerOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: A distribution module breaker is open and in an alarm condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the module breaker(s) (1=L1, 2=L2, 3=L3, 4=L12, 5=L23, 6=L123).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution breaker open alarm."
   --#SUMMARY "Distribution breaker open alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 656

isxModularBreakerOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An alarm caused by a distribution breaker being open has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker(s) (1=L1, 2=L2, 3=L3, 4=L12, 5=L23, 6=L123).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution breaker open alarm cleared."
   --#SUMMARY "Distribution breaker open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 657

isxModularMinCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution module is below the minimum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution minimum current alarm."
   --#SUMMARY "Distribution current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 658

isxModularMinCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer below the minimum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution minimum current alarm cleared."
   --#SUMMARY "Distribution current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 659

isxModularLowCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution module is below the low/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution low current alarm."
   --#SUMMARY "Distribution current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 660

isxModularLowCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer below the low/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution low current alarm cleared."
   --#SUMMARY "Distribution current no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 661

isxModularHighCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution module is above the high/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution high current alarm."
   --#SUMMARY "Distribution current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 662

isxModularHighCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer above the high/warning
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution high current alarm cleared."
   --#SUMMARY "Distribution current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 663

isxModularMaxCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution module is above the maximum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution maximum current alarm."
   --#SUMMARY "Distribution current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 664

isxModularMaxCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution module is no longer above the maximum/critical
        limit specified for the circuit/cable.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the module number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the circuit/cable fed by this breaker."
   --#TYPE "APC MDS: Distribution maximum current alarm cleared."
   --#SUMMARY "Distribution current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 665

isxModularSubfeedBreakerOpenAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, 
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: A distribution subfeed breaker is open and in an alarm condition.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed breaker open alarm."
   --#SUMMARY "Distribution subfeed breaker open alarm."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 666

isxModularSubfeedBreakerOpenAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An alarm caused by a distribution subfeed breaker being open has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed breaker open alarm cleared."
   --#SUMMARY "Distribution subfeed breaker open alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 667

isxModularSubfeedMinCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution subfeed is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed minimum current alarm."
   --#SUMMARY "Distribution subfeed current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 668

isxModularSubfeedMinCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed minimum current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 669

isxModularSubfeedLowCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution subfeed is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed low current alarm."
   --#SUMMARY "Distribution subfeed current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 670

isxModularSubfeedLowCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed low current alarm cleared."
   --#SUMMARY "Distribution subfeed current is no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 671

isxModularSubfeedHighCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "WARNING: The current in a distribution subfeed is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed high current alarm."
   --#SUMMARY "Distribution subfeed current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 672

isxModularSubfeedHighCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed high current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 673

isxModularSubfeedMaxCurrentThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03, 
               mtrapargsInteger02, mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "SEVERE: The current in a distribution subfeed is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the threshold, in tenths of Amps, from which the alarm was generated.
        The sixth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed maximum current alarm."
   --#SUMMARY "Distribution subfeed current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 674

isxModularSubfeedMaxCurrentThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  mtrapargsInteger03,
               mtrapargsString04, mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The current in a distribution subfeed is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the subfeed number.
        The fourth argument is the breaker/phase index (1=L1, 2=L2, 3=L3).
        The fifth argument is the load name associated with the subfeed."
   --#TYPE "APC MDS: Distribution subfeed maximum current alarm cleared."
   --#SUMMARY "Distribution subfeed current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 675

isxModularTotalOutputCurrentMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The total output current of the distribution is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total distribution output minimum current alarm."
   --#SUMMARY "Distribution total current is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 676

isxModularTotalOutputCurrentMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output minimum current alarm cleared."
   --#SUMMARY "Distribution total current no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 677

isxModularTotalOutputCurrentLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The total output current of the distribution is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output low current alarm."
   --#SUMMARY "Distribution total current is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 678

isxModularTotalOutputCurrentLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output low current alarm cleared."
   --#SUMMARY "Distribution total current no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 679

isxModularTotalOutputCurrentHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The total output current of the distribution is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output high current alarm."
   --#SUMMARY "Distribution total current is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 680

isxModularTotalOutputCurrentHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output high current alarm cleared."
   --#SUMMARY "Distribution total current no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 681

isxModularTotalOutputCurrentMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The total output current of the distribution is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Amps, from which the alarm was generated."
   --#TYPE "APC MDS: Total output maximum current alarm."
   --#SUMMARY "Distribution total current is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 682

isxModularTotalOutputCurrentMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The total output current of the distribution is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Total output maximum current alarm cleared."
   --#SUMMARY "Distribution total current no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 683

isxModularOutputVoltageMinThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The distribution output voltage is below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution minimum output voltage alarm."
   --#SUMMARY "Distribution output voltage is below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 684

isxModularOutputVoltageMinThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer below the minimum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution minimum output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer below the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 685

isxModularOutputVoltageLowThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The distribution output voltage is below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution low output voltage alarm."
   --#SUMMARY "Distribution output voltage is below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 686

isxModularOutputVoltageLowThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer below the low/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution low output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer below the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 687

isxModularOutputVoltageHighThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "WARNING: The distribution output voltage is above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution high output voltage alarm."
   --#SUMMARY "Distribution output voltage is above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 688

isxModularOutputVoltageHighThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer above the high/warning limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution high output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer above the warning threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 689

isxModularOutputVoltageMaxThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,
               mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
       "SEVERE: The distribution output voltage is above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3).
        The fourth argument is the threshold, in tenths of Volts, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution maximum output voltage alarm."
   --#SUMMARY "Distribution output voltage is above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 690

isxModularOutputVoltageMaxThresholdViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger,  
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: The distribution output voltage is no longer above the maximum/critical limit specified.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the phase index (1=L1, 2=L2, 3=L3)."
   --#TYPE "APC MDS: Distribution maximum output voltage alarm cleared."
   --#SUMMARY "Distribution output voltage no longer above the critical threshold."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 691

apcDoorClosedImproperly TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A door has been closed improperly.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door closed improperly."
   --#SUMMARY "Door closed improperly."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 692

apcDoorClosedImproperlyCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: A door is no longer closed improperly.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: Door no longer closed improperly."
   --#SUMMARY "Door no longer closed improperly."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 693

apcUserScheduleViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "SEVERE: A user has had a door opened past the scheduled access period.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: User schedule violated."
   --#SUMMARY "User schedule violated."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 694

apcUserScheduleViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, 
               mtrapargsString04, mtrapargsInteger, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: User schedule violation has been cleared.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the host device location.
        The fourth argument is the door identifier, (1=front, 2=rear)."
   --#TYPE "APC: User schedule violation cleared."
   --#SUMMARY "User schedule violation cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 695

isxModularOutputFrequencyThresholdViolation TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: The distribution output frequency is outside of the operating range specified.
       The first argument is the host device serial number.
       The second argument is the host device name.
       The third argument is the threshold, in tenths of Hertz, from which the alarm was generated."
   --#TYPE "APC MDS: Distribution output frequency out of range."
   --#SUMMARY "Distribution output frequency out of range."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 696

isxModularOutputFrequencyViolationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The distribution output frequency is no longer out of range.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Distribution output frequency no longer out of range."
   --#SUMMARY "Distribution output frequency no longer out of range."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 697

atsSourceStatusFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS Source failed.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: ATS Source failed."
   --#SUMMARY "ATS Source failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 698 
   
atsSourceStatusOk TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ATS Source OK.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the source: 0=A, 1=B."
   --#TYPE "APC ATS: ATS Source OK."
   --#SUMMARY "ATS Source OK."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL   
   ::= 699 

atsHardwareStatusFail TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: ATS display board hardware failed.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the failed hardware: 
       0= Phase LEDs/Push-button hardware failure 
       1= Seven-segment display hardware failure."
   --#TYPE "APC ATS: ATS display board hardware failed."
   --#SUMMARY "ATS display board hardware failed."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 700 
   
atsHardwareStatusOk TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { atsIdentSerialNumber, atsConfigProductName, 
               mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: ATS display board hardware ok.
       The first argument is the serial number.
       The second argument is the product name.
       The third argument is an integer representing the hardware: 
       0= Phase LEDs/Push-button hardware failure 
       1= Seven-segment display hardware failure."
   --#TYPE "APC ATS: ATS display board hardware ok."
   --#SUMMARY "ATS display board hardware ok."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL   
   ::= 701 

atsControllerRestart TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: ATS Controller restarted."
   --#TYPE "APC ATS: ATS Controller restarted."
   --#SUMMARY "ATS Controller restarted."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 702




xATSS1BadPhaseRotation TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's source 1 phase rotation is bad.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 bad phase rotation alarm."
   --#SUMMARY "Phase rotation on source 1 is bad."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 724

xATSS1BadPhaseRotationCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The device's source 1 phase rotation is back to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 phase rotation back to normal."
   --#SUMMARY "S1 phase rotation back to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 725

xATSS1BadPhaseBalance TRAP-TYPE
  ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsInteger,
               mtrapargsString}
   DESCRIPTION
      "SEVERE: The device's source 1 phase balance is out of bounds.
        The first argument is the host device serial number.
        The second argument is the host device name.
        The third argument is the minimum phase balance as a percentage."
   --#TYPE "APC XATS: S1 phase imbalance exceeds threshold alarm."
   --#SUMMARY "Phase imbalance on source 1 exceeds threshold."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 726

xATSS1BadPhaseBalanceCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { xATSIdentSerialNumber, xATSIdentProductName, mtrapargsString}
   DESCRIPTION
      "INFORMATIONAL: The device's source 1 phase balance is back to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC XATS: S1 phase balance back to normal."
   --#SUMMARY "S1 phase balance back to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 727

isxModularTransformerOverheating TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The distribution transformer temperature is too hot.
       The first argument is the host device serial number.
       The second argument is the host device name."
   --#TYPE "APC MDS: Transformer overheating."
   --#SUMMARY "Distribution transformer temperature is too hot."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 728

isxModularTransformerOverheatingCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The distribution transformer temperature has returned to normal.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Transformer temperature has returned to normal."
   --#SUMMARY "Distribution transformer temperature has returned to normal."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 729

apcInternalCommunicationFault TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: An internal UPS communication fault exists."
   --#TYPE "APC Device: An internal UPS communication fault exists."
   --#SUMMARY "An internal UPS communication fault exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 730

apcInternalCommunicationFaultCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An internal UPS communication fault no longer exists."
   --#TYPE "APC Device:An internal UPS communication fault no longer exists."
   --#SUMMARY "An internal UPS communication fault no longer exists."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 731

upsOutletGroupCommand TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { upsOutletGroupControlIndex, mtrapargsString }
   DESCRIPTION
       "WARNING: The specified Outlet Group command has been issued."
   --#TYPE "APC UPS: Outlet Group command issued."
   --#SUMMARY "Outlet Group command issued."
   --#ARGUMENTS { }
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 732  

onbatterycommunicationLost TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
       "SEVERE: Communication to the UPS when the UPS is on Battery. Steps
        to reestablish communication are in progress."
   --#TYPE "APC UPS: Communication lost"
   --#SUMMARY "Communication lost between the agent and the UPS when UPS is on Battery."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 733

upsCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "SEVERE: A UPS critical condition was detected.
       The first variable is the error condition text message.
       The second variable is the error number."
   --#TYPE "UPS: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 734

upsCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS critical condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 735

upsWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A UPS warning condition has been detected.
       The first variable is the fault condition."
   --#TYPE "UPS: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 736

upsWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "WARNING: A UPS warning condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 737

upsInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS informational condition has been detected.
       The first variable is the fault condition."
   --#TYPE "UPS: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 738

upsInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsInteger, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A UPS informational condition has been cleared.
      The first variable is the fault condition."
   --#TYPE "UPS: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 739

isxcInformationalAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Informational Alarm exists."
   --#SUMMARY "An ISXC Informational Alarm exists."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 740

isxcInformationalAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "INFORMATIONAL: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Informational Alarm has been cleared."
   --#SUMMARY "An ISXC Informational Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 741

isxcWarningAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "WARNING: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Warning Alarm exists."
   --#SUMMARY "An ISXC Warning Alarm exists."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 742

isxcWarningAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "WARNING: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Warning Alarm has been cleared."
   --#SUMMARY "An ISXC Warning Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 743
   
isxcErrorAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "ERROR: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Error Alarm exists."
   --#SUMMARY "An ISXC Error Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 744

isxcErrorAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "ERROR: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Error Alarm has been cleared."
   --#SUMMARY "An ISXC Error Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 745
   
isxcCriticalAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "CRITICAL: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Critical Alarm exists."
   --#SUMMARY "An ISXC Critical Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 746

isxcCriticalAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "CRITICAL: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Critical Alarm has been cleared."
   --#SUMMARY "An ISXC Critical Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 747
   
isxcFailureAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "FAILURE: An ISXC Alarm exists.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Failure Alarm exists."
   --#SUMMARY "An ISXC Failure Alarm exists."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 748

isxcFailureAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, 
               mtrapargsOctetString, 
               mtrapargsInteger, 
               mtrapargsString03,
               mtrapargsOctetString02, 
               mtrapargsString04, 
               mtrapargsOctetString03, 
               mtrapargsString05, 
               mtrapargsString06,
               mtrapargsString07, 
               mtrapargsOctetString04, 
               mtrapargsOctetString05, 
               mtrapargsString08, 
               mtrapargsOctetString06,
               mtrapargsOctetString07, 
               mtrapargsInteger02, 
               mtrapargsInteger03, 
               mtrapargsOctetString08, 
               mtrapargsString }
   DESCRIPTION
       "FAILURE: An ISXC Alarm has been cleared.
         The first argument is the unique ISXC alarm ID.
         The second argument is the ISXC alarm label as a UTF8 string.
         The third argument is the ISXC alarm code.
         The fourth argument is the unique ISXC device ID.
         The fifth argument is the ISXC device label as a UTF8 string.
         The sixth argument is the ISXC parent host.
         The seventh argument is the ISXC device type as a UTF8 string.
         The eighth argument is the device serial number.
         The ninth argument is the device model number.
         The tenth argument is the device host.
         The eleventh argument is the device location as a UTF8 string.
         The twelfth argument is the device contact as a UTF8 string.
         The thirteenth argument is the unique ISXC sensor ID.
         The fourteenth argument is the ISXC sensor label as a UTF8 string.
         The fifteenth argument is the sensor value as a UTF8 string.
         The sixteenth argument is the ISXC alarm start time.
         The seventeenth argument is the ISXC alarm resolution time.
         The eighteenth argument is the description as a UTF8 string."
   --#TYPE "APC ISXC: An ISXC Failure Alarm has been cleared."
   --#SUMMARY "An ISXC Failure Alarm has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 749

-- rPDU2g Trap Section

rpduCriticalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "SEVERE: A RPDU critical condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A critical condition has been detected."
   --#SUMMARY "A critical condition has been detected."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 750

rpduCriticalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU critical condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A critical condition has been cleared."
   --#SUMMARY "A critical condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 751

rpduWarningCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A RPDU warning condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A warning condition has been detected."
   --#SUMMARY "A warning condition has been detected."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 752

rpduWarningConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "WARNING: A RPDU warning condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: A warning condition has been cleared."
   --#SUMMARY "A warning condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 753

rpduInformationalCondition TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU informational condition has been detected.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: Informational condition detected."
   --#SUMMARY "An informational condition has been detected."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 754

rpduInformationalConditionCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsInteger, mtrapargsInteger02, mtrapargsInteger03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: A RPDU informational condition has been cleared.
       The first variable is the serial number.
       The second variable is the device name.
       The third variable is the error number.
       The fourth variable is the device number.
       The fifth variable is the instance number.
       The sixth variable is the trap text message."
   --#TYPE "RPDU: Informational condition cleared."
   --#SUMMARY "An informational condition has been cleared."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 755

isxModularCoolingFanAlarm TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "SEVERE: The device's internal cooling fans have failed.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Cooling fan failure."
   --#SUMMARY "Cooling fan failure."
   --#ARGUMENTS { }
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 756

isxModularCoolingFanAlarmCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString02, mtrapargsString03, mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: The device's internal cooling fans are now functioning properly.
        The first argument is the host device serial number.
        The second argument is the host device name."
   --#TYPE "APC MDS: Cooling fan alarm cleared."
   --#SUMMARY "Cooling fan alarm cleared."
   --#ARGUMENTS { }
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 757

upsFirmwareUpdateStarted TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: Updating UPS firmware."
   --#TYPE "APC UPS: Updating firmware"
   --#SUMMARY "The UPS has started a firmware update."
   --#SEVERITY WARNING
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE DEGRADED
   ::= 758

upsFirmwareUpdateFinished TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: Finished updating UPS firmware."
   --#TYPE "APC UPS: Finished firmware update"
   --#SUMMARY "The UPS has finished the firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 759

upsFirmwareUpdateSucceeded TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS firmware update succeeded."
   --#TYPE "APC UPS: Firmware update succeeded"
   --#SUMMARY "The UPS has successfully completed a firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 760

upsFirmwareUpdateFailed TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "WARNING: UPS firmware update failed."
   --#TYPE "APC UPS: Firmware update failed"
   --#SUMMARY "The UPS failed to complete a firmware update."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 761

upsHasNoValidFirmware TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "SEVERE: UPS has no valid firmware."
   --#TYPE "APC UPS: No firmware"
   --#SUMMARY "The UPS does not have a valid firmware."
   --#SEVERITY SEVERE
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE NONOPERATIONAL
   ::= 762

upsHasNoValidFirmwareCleared TRAP-TYPE
   ENTERPRISE apc
   VARIABLES { mtrapargsString }
   DESCRIPTION
      "INFORMATIONAL: UPS now has a valid firmware."
   --#TYPE "APC UPS: Now has valid firmware"
   --#SUMMARY "The UPS now has a valid firmware."
   --#SEVERITY INFORMATIONAL
   --#TIMEINDEX 1
   --#HELP ""
   --#HELPTAG 0
   --#STATE OPERATIONAL
   ::= 763


END
